Report Title,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Cooling cfm,,,223,,,,,Calculated Ventilation cfm,,,,,,,,,,,223,,,,Heating cfm,,,223,,,,,Calculated Ventilation cfm,,,,,,,,,,,,223,
,Cooling ACH,,,4.41,,,,,Calculated Ventilation ACH,,,,,,,,,,,4.42,,,,Heating ACH,,,4.41,,,,,Calculated Ventilation ACH,,,,,,,,,,,,4.42,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,719.10,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-89.64,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,485.74,,,,,Conditioned ft²,,,,,,,,,329.8,,,,,,cfm/Mbh,,,-60.56,,,,,Conditioned ft²,,,,,,,,,,329.8,,,
,Btu/h-ft²,,,16.69,,,,,Volume (ft³),,,,,,,,,"3,028.9",,,,,,Btu/h-ft²,,,-11.16,,,,,Volume (ft³),,,,,,,,,,"3,028.9",,,
ROOM_Zn-PATIENT ROOM 206,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,6/21 18:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,79.5,,,°F,/,,68.1,°F,,/,89.6,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,51.7,%,,/,66.9,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,744",,0,,,,0,,,,"-2,744",,,,,,74.1
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"1,212",,"2,396",,,,0,,,"3,608",,,,,,67.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-236,,,,0,,,,-236,,,,,,6.4
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,37,,,,0,,,37,,,,,,0.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-9,,,,0,,,,-9,,,,,,0.2
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-341,,,,0,,,-341,,,,,,-6.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,185,,,,0,,,,185,,,,,,-5.0
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-385,,,,0,,,-385,,,,,,-7.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,163",,0,,,,0,,,,"-1,175",,,,,,31.7
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-3,907",,-60,,,,0,,,,"-3,979",,,,,,-
Infiltration,,,,,,36,,0,,,,116,,,152,,,,,,2.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,42,,,,0,,,,105,,,,,,-2.8
Envelope Subtotal,,,,,,"1,247",,"1,708",,,,116,,,"3,071",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,44,,,,0,,,,44,,,,,,-1.2
People,,,,,,98,,167,,,,155,,,420,,,,,,7.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,143,,0,,,,0,,,,143,,,,,,-3.9
Lights,,,,,,0,,181,,,,0,,,181,,,,,,3.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,224,,169,,,,0,,,,393,,,,,,-10.6
RA Sensible (Lights),,,,,,574,,0,,,,0,,,574,,,,,,10.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,392,,255,,,,0,,,,686,,,,,,-
Miscellaneous Loads,,,,,,747,,570,,,,0,,,"1,317",,,,,,24.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,419",,917,,,,155,,,"2,491",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-395,,,,0,,,,-395,,,,,,10.7
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-195,,,,0,,,-195,,,,,,-3.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-15,,,,0,,,,-15,,,,,,0.4
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,515",,-216,,,,0,,,,"-3,704",,,,,,100.0
Time Delay Correction,,,,,,0,,-46,,,,0,,,-46,,,,,,-0.9,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,666",,"2,384",,,,271,,,"5,321",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.44,,,,,Input Ventilation cfm,,,,,,,,,,,104,,,,Heating Mbh,,,-3.70,,,,,Input Ventilation cfm,,,,,,,,,,,,104,
,Cooling cfm,,,213,,,,,Calculated Ventilation cfm,,,,,,,,,,,213,,,,Heating cfm,,,213,,,,,Calculated Ventilation cfm,,,,,,,,,,,,213,
,Cooling ACH,,,4.08,,,,,Calculated Ventilation ACH,,,,,,,,,,,4.08,,,,Heating ACH,,,4.08,,,,,Calculated Ventilation ACH,,,,,,,,,,,,4.08,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,784.12,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-93.88,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,479.36,,,,,Conditioned ft²,,,,,,,,,347.7,,,,,,cfm/Mbh,,,-57.40,,,,,Conditioned ft²,,,,,,,,,,347.7,,,
,Btu/h-ft²,,,15.30,,,,,Volume (ft³),,,,,,,,,"3,129.2",,,,,,Btu/h-ft²,,,-10.65,,,,,Volume (ft³),,,,,,,,,,"3,129.2",,,
ROOM_Zn-PATIENT ROOM 207,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,6/21 18:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,79.5,,,°F,/,,68.1,°F,,/,89.6,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,51.8,%,,/,67.1,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,565",,0,,,,0,,,,"-2,565",,,,,,69.6
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"1,118",,"2,074",,,,0,,,"3,192",,,,,,62.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-331,,,,0,,,,-331,,,,,,9.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,74,,,,0,,,74,,,,,,1.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-9,,,,0,,,,-9,,,,,,0.2
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-300,,,,0,,,-300,,,,,,-5.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,181,,,,0,,,,181,,,,,,-4.9
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-371,,,,0,,,-371,,,,,,-7.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,220",,0,,,,0,,,,"-1,232",,,,,,33.4
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-3,785",,-158,,,,0,,,,"-3,955",,,,,,-
Infiltration,,,,,,37,,0,,,,121,,,158,,,,,,3.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,41,,,,0,,,,105,,,,,,-2.8
Envelope Subtotal,,,,,,"1,156",,"1,477",,,,121,,,"2,753",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,46,,,,0,,,,46,,,,,,-1.3
People,,,,,,98,,164,,,,155,,,417,,,,,,8.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,150,,0,,,,0,,,,150,,,,,,-4.1
Lights,,,,,,0,,187,,,,0,,,187,,,,,,3.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,235,,177,,,,0,,,,412,,,,,,-11.2
RA Sensible (Lights),,,,,,602,,0,,,,0,,,602,,,,,,11.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,410,,264,,,,0,,,,713,,,,,,-
Miscellaneous Loads,,,,,,784,,589,,,,0,,,"1,372",,,,,,26.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,483",,940,,,,155,,,"2,578",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-429,,,,0,,,,-429,,,,,,11.7
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-158,,,,0,,,-158,,,,,,-3.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-14,,,,0,,,,-14,,,,,,0.4
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,374",,-337,,,,0,,,,"-3,685",,,,,,100.0
Time Delay Correction,,,,,,0,,-43,,,,0,,,-43,,,,,,-0.8,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,639",,"2,215",,,,276,,,"5,130",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.43,,,,,Input Ventilation cfm,,,,,,,,,,,109,,,,Heating Mbh,,,-3.69,,,,,Input Ventilation cfm,,,,,,,,,,,,109,
,Cooling cfm,,,219,,,,,Calculated Ventilation cfm,,,,,,,,,,,219,,,,Heating cfm,,,219,,,,,Calculated Ventilation cfm,,,,,,,,,,,,219,
,Cooling ACH,,,4.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,4.00,,,,Heating ACH,,,4.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,,4.00,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,852.85,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-98.93,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,511.62,,,,,Conditioned ft²,,,,,,,,,364.6,,,,,,cfm/Mbh,,,-59.36,,,,,Conditioned ft²,,,,,,,,,,364.6,,,
,Btu/h-ft²,,,14.07,,,,,Volume (ft³),,,,,,,,,"3,281.4",,,,,,Btu/h-ft²,,,-10.11,,,,,Volume (ft³),,,,,,,,,,"3,281.4",,,
ROOM_Zn-PATIENT ROOM 208,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,6/21 18:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,79.5,,,°F,/,,68.1,°F,,/,89.6,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,51.7,%,,/,66.9,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,873",,0,,,,0,,,,"-2,873",,,,,,77.9
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"1,233",,"2,339",,,,0,,,"3,572",,,,,,68.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-152,,,,0,,,,-152,,,,,,4.1
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,43,,,,0,,,43,,,,,,0.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-9,,,,0,,,,-9,,,,,,0.2
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-346,,,,0,,,-346,,,,,,-6.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,192,,,,0,,,,192,,,,,,-5.2
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-358,,,,0,,,-358,,,,,,-6.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,122",,0,,,,0,,,,"-1,134",,,,,,30.7
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-3,995",,30,,,,0,,,,"-3,976",,,,,,-
Infiltration,,,,,,34,,0,,,,112,,,146,,,,,,2.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,41,,,,0,,,,105,,,,,,-2.8
Envelope Subtotal,,,,,,"1,267",,"1,678",,,,112,,,"3,057",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,43,,,,0,,,,43,,,,,,-1.2
People,,,,,,98,,166,,,,155,,,419,,,,,,8.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,138,,0,,,,0,,,,138,,,,,,-3.8
Lights,,,,,,0,,173,,,,0,,,173,,,,,,3.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,216,,163,,,,0,,,,379,,,,,,-10.3
RA Sensible (Lights),,,,,,554,,0,,,,0,,,554,,,,,,10.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,379,,247,,,,0,,,,665,,,,,,-
Miscellaneous Loads,,,,,,721,,547,,,,0,,,"1,268",,,,,,24.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,373",,886,,,,155,,,"2,414",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-363,,,,0,,,,-363,,,,,,9.8
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-200,,,,0,,,-200,,,,,,-3.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-16,,,,0,,,,-16,,,,,,0.4
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,616",,-101,,,,0,,,,"-3,690",,,,,,100.0
Time Delay Correction,,,,,,0,,-48,,,,0,,,-48,,,,,,-0.9,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,640",,"2,316",,,,267,,,"5,223",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.44,,,,,Input Ventilation cfm,,,,,,,,,,,101,,,,Heating Mbh,,,-3.69,,,,,Input Ventilation cfm,,,,,,,,,,,,101,
,Cooling cfm,,,209,,,,,Calculated Ventilation cfm,,,,,,,,,,,209,,,,Heating cfm,,,209,,,,,Calculated Ventilation cfm,,,,,,,,,,,,209,
,Cooling ACH,,,4.15,,,,,Calculated Ventilation ACH,,,,,,,,,,,4.15,,,,Heating ACH,,,4.15,,,,,Calculated Ventilation ACH,,,,,,,,,,,,4.15,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,771.17,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-90.97,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,480.27,,,,,Conditioned ft²,,,,,,,,,335.6,,,,,,cfm/Mbh,,,-56.66,,,,,Conditioned ft²,,,,,,,,,,335.6,,,
,Btu/h-ft²,,,15.56,,,,,Volume (ft³),,,,,,,,,"3,020.1",,,,,,Btu/h-ft²,,,-10.99,,,,,Volume (ft³),,,,,,,,,,"3,020.1",,,
ROOM_Zn-PATIENT ROOM 209,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,6/21 18:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,79.5,,,°F,/,,68.1,°F,,/,89.6,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,51.8,%,,/,67.0,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,723",,0,,,,0,,,,"-2,723",,,,,,76.8
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"1,211",,"2,319",,,,0,,,"3,530",,,,,,68.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-150,,,,0,,,,-150,,,,,,4.2
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,3,,,,0,,,3,,,,,,0.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-9,,,,0,,,,-9,,,,,,0.3
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-355,,,,0,,,-355,,,,,,-6.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,176,,,,0,,,,176,,,,,,-5.0
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-350,,,,0,,,-350,,,,,,-6.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,116",,0,,,,0,,,,"-1,127",,,,,,31.8
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-3,839",,17,,,,0,,,,"-3,833",,,,,,-
Infiltration,,,,,,34,,0,,,,111,,,145,,,,,,2.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,42,,,,0,,,,105,,,,,,-3.0
Envelope Subtotal,,,,,,"1,245",,"1,617",,,,111,,,"2,973",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,42,,,,0,,,,42,,,,,,-1.2
People,,,,,,98,,170,,,,155,,,422,,,,,,8.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,138,,0,,,,0,,,,138,,,,,,-3.9
Lights,,,,,,0,,176,,,,0,,,176,,,,,,3.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,215,,162,,,,0,,,,377,,,,,,-10.6
RA Sensible (Lights),,,,,,551,,0,,,,0,,,551,,,,,,10.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,377,,246,,,,0,,,,662,,,,,,-
Miscellaneous Loads,,,,,,717,,556,,,,0,,,"1,273",,,,,,24.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,366",,902,,,,155,,,"2,422",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-358,,,,0,,,,-358,,,,,,10.1
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-209,,,,0,,,-209,,,,,,-4.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-15,,,,0,,,,-15,,,,,,0.4
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,461",,-110,,,,0,,,,"-3,544",,,,,,100.0
Time Delay Correction,,,,,,0,,-46,,,,0,,,-46,,,,,,-0.9,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,611",,"2,264",,,,266,,,"5,141",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.43,,,,,Input Ventilation cfm,,,,,,,,,,,100,,,,Heating Mbh,,,-3.54,,,,,Input Ventilation cfm,,,,,,,,,,,,100,
,Cooling cfm,,,205,,,,,Calculated Ventilation cfm,,,,,,,,,,,205,,,,Heating cfm,,,205,,,,,Calculated Ventilation cfm,,,,,,,,,,,,205,
,Cooling ACH,,,4.10,,,,,Calculated Ventilation ACH,,,,,,,,,,,4.10,,,,Heating ACH,,,4.10,,,,,Calculated Ventilation ACH,,,,,,,,,,,,4.10,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,779.01,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-94.17,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,479.28,,,,,Conditioned ft²,,,,,,,,,333.7,,,,,,cfm/Mbh,,,-57.95,,,,,Conditioned ft²,,,,,,,,,,333.7,,,
,Btu/h-ft²,,,15.40,,,,,Volume (ft³),,,,,,,,,"3,002.8",,,,,,Btu/h-ft²,,,-10.62,,,,,Volume (ft³),,,,,,,,,,"3,002.8",,,
ROOM_Zn-PATIENT ROOM 210,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,6/21 18:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,79.5,,,°F,/,,68.1,°F,,/,89.6,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,51.7,%,,/,66.9,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,904",,0,,,,0,,,,"-2,904",,,,,,78.9
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"1,269",,"2,389",,,,0,,,"3,658",,,,,,69.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-114,,,,0,,,,-114,,,,,,3.1
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,40,,,,0,,,40,,,,,,0.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-10,,,,0,,,,-10,,,,,,0.3
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-376,,,,0,,,-376,,,,,,-7.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,183,,,,0,,,,183,,,,,,-5.0
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-341,,,,0,,,-341,,,,,,-6.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,120",,0,,,,0,,,,"-1,131",,,,,,30.7
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-4,024",,59,,,,0,,,,"-3,977",,,,,,-
Infiltration,,,,,,34,,0,,,,112,,,146,,,,,,2.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,42,,,,0,,,,105,,,,,,-2.8
Envelope Subtotal,,,,,,"1,304",,"1,712",,,,112,,,"3,128",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,43,,,,0,,,,43,,,,,,-1.2
People,,,,,,98,,168,,,,155,,,421,,,,,,8.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,138,,0,,,,0,,,,138,,,,,,-3.8
Lights,,,,,,0,,175,,,,0,,,175,,,,,,3.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,216,,163,,,,0,,,,379,,,,,,-10.3
RA Sensible (Lights),,,,,,553,,0,,,,0,,,553,,,,,,10.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,379,,248,,,,0,,,,665,,,,,,-
Miscellaneous Loads,,,,,,720,,553,,,,0,,,"1,273",,,,,,24.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,370",,897,,,,155,,,"2,422",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-354,,,,0,,,,-354,,,,,,9.6
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-207,,,,0,,,-207,,,,,,-3.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-15,,,,0,,,,-15,,,,,,0.4
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,646",,-63,,,,0,,,,"-3,681",,,,,,100.0
Time Delay Correction,,,,,,0,,-48,,,,0,,,-48,,,,,,-0.9,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,674",,"2,354",,,,267,,,"5,295",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.44,,,,,Input Ventilation cfm,,,,,,,,,,,100,,,,Heating Mbh,,,-3.68,,,,,Input Ventilation cfm,,,,,,,,,,,,100,
,Cooling cfm,,,213,,,,,Calculated Ventilation cfm,,,,,,,,,,,213,,,,Heating cfm,,,213,,,,,Calculated Ventilation cfm,,,,,,,,,,,,213,
,Cooling ACH,,,4.23,,,,,Calculated Ventilation ACH,,,,,,,,,,,4.24,,,,Heating ACH,,,4.23,,,,,Calculated Ventilation ACH,,,,,,,,,,,,4.24,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,758.95,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-90.98,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,481.63,,,,,Conditioned ft²,,,,,,,,,334.9,,,,,,cfm/Mbh,,,-57.74,,,,,Conditioned ft²,,,,,,,,,,334.9,,,
,Btu/h-ft²,,,15.81,,,,,Volume (ft³),,,,,,,,,"3,013.8",,,,,,Btu/h-ft²,,,-10.99,,,,,Volume (ft³),,,,,,,,,,"3,013.8",,,
ROOM_Zn-PATIENT ROOM 211,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,6/21 18:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,79.5,,,°F,/,,68.1,°F,,/,89.6,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,51.9,%,,/,67.1,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,627",,0,,,,0,,,,"-2,627",,,,,,75.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"1,144",,"2,039",,,,0,,,"3,183",,,,,,65.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-180,,,,0,,,,-180,,,,,,5.2
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,5,,,,0,,,5,,,,,,0.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-9,,,,0,,,,-9,,,,,,0.3
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-320,,,,0,,,-320,,,,,,-6.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,170,,,,0,,,,170,,,,,,-4.9
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-333,,,,0,,,-333,,,,,,-6.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,129",,0,,,,0,,,,"-1,141",,,,,,32.6
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-3,756",,-19,,,,0,,,,"-3,787",,,,,,-
Infiltration,,,,,,35,,0,,,,112,,,146,,,,,,3.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,42,,,,0,,,,105,,,,,,-3.0
Envelope Subtotal,,,,,,"1,178",,"1,391",,,,112,,,"2,681",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,43,,,,0,,,,43,,,,,,-1.2
People,,,,,,98,,166,,,,155,,,419,,,,,,8.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,139,,0,,,,0,,,,139,,,,,,-4.0
Lights,,,,,,0,,175,,,,0,,,175,,,,,,3.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,218,,164,,,,0,,,,382,,,,,,-10.9
RA Sensible (Lights),,,,,,557,,0,,,,0,,,557,,,,,,11.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,381,,249,,,,0,,,,669,,,,,,-
Miscellaneous Loads,,,,,,726,,551,,,,0,,,"1,276",,,,,,26.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,381",,892,,,,155,,,"2,427",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-368,,,,0,,,,-368,,,,,,10.5
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-167,,,,0,,,-167,,,,,,-3.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-14,,,,0,,,,-14,,,,,,0.4
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,374",,-153,,,,0,,,,"-3,500",,,,,,100.0
Time Delay Correction,,,,,,0,,-44,,,,0,,,-44,,,,,,-0.9,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,559",,"2,072",,,,267,,,"4,897",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.41,,,,,Input Ventilation cfm,,,,,,,,,,,101,,,,Heating Mbh,,,-3.50,,,,,Input Ventilation cfm,,,,,,,,,,,,101,
,Cooling cfm,,,203,,,,,Calculated Ventilation cfm,,,,,,,,,,,203,,,,Heating cfm,,,203,,,,,Calculated Ventilation cfm,,,,,,,,,,,,203,
,Cooling ACH,,,4.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,4.01,,,,Heating ACH,,,4.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,,4.01,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,827.22,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-96.45,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,496.22,,,,,Conditioned ft²,,,,,,,,,337.6,,,,,,cfm/Mbh,,,-57.87,,,,,Conditioned ft²,,,,,,,,,,337.6,,,
,Btu/h-ft²,,,14.51,,,,,Volume (ft³),,,,,,,,,"3,038.1",,,,,,Btu/h-ft²,,,-10.37,,,,,Volume (ft³),,,,,,,,,,"3,038.1",,,
ROOM_Zn-PATIENT ROOM 212,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,6/21 18:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,79.5,,,°F,/,,68.1,°F,,/,89.6,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,51.7,%,,/,66.8,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,842",,0,,,,0,,,,"-2,842",,,,,,66.9
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"1,289",,"2,396",,,,0,,,"3,685",,,,,,67.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-647,,,,0,,,,-647,,,,,,15.2
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,31,,,,0,,,31,,,,,,0.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-6,,,,0,,,,-6,,,,,,0.1
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-268,,,,0,,,-268,,,,,,-4.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,237,,,,0,,,,237,,,,,,-5.6
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-318,,,,0,,,-318,,,,,,-5.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,118",,0,,,,0,,,,"-1,129",,,,,,26.6
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-3,960",,-417,,,,0,,,,"-4,388",,,,,,-
Infiltration,,,,,,34,,0,,,,112,,,146,,,,,,2.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,42,,,,0,,,,105,,,,,,-2.5
Envelope Subtotal,,,,,,"1,323",,"1,841",,,,112,,,"3,277",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,43,,,,0,,,,43,,,,,,-1.0
People,,,,,,98,,165,,,,155,,,418,,,,,,7.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,138,,0,,,,0,,,,138,,,,,,-3.2
Lights,,,,,,0,,172,,,,0,,,172,,,,,,3.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,216,,163,,,,0,,,,378,,,,,,-8.9
RA Sensible (Lights),,,,,,551,,0,,,,0,,,551,,,,,,10.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,378,,247,,,,0,,,,663,,,,,,-
Miscellaneous Loads,,,,,,718,,543,,,,0,,,"1,262",,,,,,23.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,368",,881,,,,155,,,"2,403",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-509,,,,0,,,,-509,,,,,,12.0
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-199,,,,0,,,-199,,,,,,-3.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-15,,,,0,,,,-15,,,,,,0.3
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,582",,-694,,,,0,,,,"-4,248",,,,,,100.0
Time Delay Correction,,,,,,0,,-47,,,,0,,,-47,,,,,,-0.9,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,691",,"2,476",,,,267,,,"5,434",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.45,,,,,Input Ventilation cfm,,,,,,,,,,,100,,,,Heating Mbh,,,-4.25,,,,,Input Ventilation cfm,,,,,,,,,,,,100,
,Cooling cfm,,,219,,,,,Calculated Ventilation cfm,,,,,,,,,,,219,,,,Heating cfm,,,219,,,,,Calculated Ventilation cfm,,,,,,,,,,,,219,
,Cooling ACH,,,4.37,,,,,Calculated Ventilation ACH,,,,,,,,,,,4.37,,,,Heating ACH,,,4.37,,,,,Calculated Ventilation ACH,,,,,,,,,,,,4.37,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,738.16,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-78.68,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,483.98,,,,,Conditioned ft²,,,,,,,,,334.2,,,,,,cfm/Mbh,,,-51.60,,,,,Conditioned ft²,,,,,,,,,,334.2,,,
,Btu/h-ft²,,,16.26,,,,,Volume (ft³),,,,,,,,,"3,008.1",,,,,,Btu/h-ft²,,,-12.71,,,,,Volume (ft³),,,,,,,,,,"3,008.1",,,
ROOM_Zn-PATIENT ROOM 213,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,10/21 14:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,71.5,,,°F,/,,58.9,°F,,/,57.3,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,50.4,%,,/,65.1,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,581",,0,,,,0,,,,"-2,581",,,,,,56.7
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"2,295",,"10,418",,,,0,,,"12,713",,,,,,114.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-993,,,,0,,,,-993,,,,,,21.8
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,16,,,,0,,,16,,,,,,0.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-5,,,,0,,,,-5,,,,,,0.1
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,-68,,,,0,,,,-68,,,,,,1.5
Partition,,,,,,0,,-158,,,,0,,,-158,,,,,,-1.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,238,,,,0,,,,238,,,,,,-5.2
Exterior Floor,,,,,,0,,-188,,,,0,,,-188,,,,,,-1.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,"-2,996",,,,0,,,"-2,996",,,,,,-27.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,195",,0,,,,0,,,,"-1,207",,,,,,26.5
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-3,776",,-828,,,,0,,,,"-4,616",,,,,,-
Infiltration,,,,,,-30,,0,,,,-42,,,-71,,,,,,-0.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,42,,,,0,,,,105,,,,,,-2.3
Envelope Subtotal,,,,,,"2,265",,"7,092",,,,-42,,,"9,316",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,45,,,,0,,,,45,,,,,,-1.0
People,,,,,,98,,168,,,,155,,,421,,,,,,3.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,145,,0,,,,0,,,,145,,,,,,-3.2
Lights,,,,,,0,,188,,,,0,,,188,,,,,,1.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,226,,171,,,,0,,,,397,,,,,,-8.7
RA Sensible (Lights),,,,,,579,,0,,,,0,,,579,,,,,,5.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,395,,257,,,,0,,,,691,,,,,,-
Miscellaneous Loads,,,,,,754,,592,,,,0,,,"1,347",,,,,,12.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,431",,949,,,,155,,,"2,535",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-613,,,,0,,,,-613,,,,,,13.5
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-726,,,,0,,,-726,,,,,,-6.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
