Report Title,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,59,,,,0,,,,122,,,,,,-2.7
Envelope Subtotal,,,,,,"2,347",,"8,543",,,,-39,,,"10,850",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,61,,,,0,,,,61,,,,,,-1.4
People,,,,,,98,,204,,,,155,,,457,,,,,,3.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,138,,0,,,,0,,,,138,,,,,,-3.1
Lights,,,,,,0,,226,,,,0,,,226,,,,,,1.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,216,,231,,,,0,,,,448,,,,,,-10.0
RA Sensible (Lights),,,,,,554,,0,,,,0,,,554,,,,,,4.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,379,,351,,,,0,,,,769,,,,,,-
Miscellaneous Loads,,,,,,722,,709,,,,0,,,"1,431",,,,,,11.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,373",,"1,139",,,,155,,,"2,668",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,"-1,032",,,,0,,,,"-1,032",,,,,,23.1
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,"-1,310",,,,0,,,"-1,310",,,,,,-10.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-19,,,,0,,,,-19,,,,,,0.4
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,555",,-948,,,,0,,,,"-4,475",,,,,,100.0
Time Delay Correction,,,,,,0,,-52,,,,0,,,-52,,,,,,-0.4,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"3,720",,"8,320",,,,116,,,"12,156",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,1.01,,,,,Input Ventilation cfm,,,,,,,,,,,101,,,,Heating Mbh,,,-4.48,,,,,Input Ventilation cfm,,,,,,,,,,,,101,
,Cooling cfm,,,545,,,,,Calculated Ventilation cfm,,,,,,,,,,,545,,,,Heating cfm,,,545,,,,,Calculated Ventilation cfm,,,,,,,,,,,,545,
,Cooling ACH,,,10.83,,,,,Calculated Ventilation ACH,,,,,,,,,,,10.82,,,,Heating ACH,,,10.83,,,,,Calculated Ventilation ACH,,,,,,,,,,,,10.82,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,331.35,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-75.00,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,538.36,,,,,Conditioned ft²,,,,,,,,,335.6,,,,,,cfm/Mbh,,,-121.89,,,,,Conditioned ft²,,,,,,,,,,335.6,,,
,Btu/h-ft²,,,36.22,,,,,Volume (ft³),,,,,,,,,"3,020.8",,,,,,Btu/h-ft²,,,-13.33,,,,,Volume (ft³),,,,,,,,,,"3,020.8",,,
ROOM_Zn-PATIENT ROOM 822,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,10/21 11:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,67.5,,,°F,/,,57.4,°F,,/,57.3,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,50.3,%,,/,65.1,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-3,102",,0,,,,0,,,,"-3,102",,,,,,65.8
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"2,623",,"13,996",,,,0,,,"16,619",,,,,,125.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-86,,,,0,,,,-86,,,,,,1.8
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,-55,,,,0,,,-55,,,,,,-0.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-35,,,,0,,,,-35,,,,,,0.7
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-794,,,,0,,,-794,,,,,,-6.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-55,,,,0,,,,-55,,,,,,1.2
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,"-3,723",,,,0,,,"-3,723",,,,,,-28.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,146",,0,,,,0,,,,"-1,157",,,,,,24.5
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-4,248",,-176,,,,0,,,,"-4,435",,,,,,-
Infiltration,,,,,,-62,,0,,,,-40,,,-102,,,,,,-0.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,59,,,,0,,,,122,,,,,,-2.6
Envelope Subtotal,,,,,,"2,561",,"9,424",,,,-40,,,"11,945",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,62,,,,0,,,,62,,,,,,-1.3
People,,,,,,98,,195,,,,155,,,448,,,,,,3.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,141,,0,,,,0,,,,141,,,,,,-3.0
Lights,,,,,,0,,218,,,,0,,,218,,,,,,1.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,220,,234,,,,0,,,,454,,,,,,-9.6
RA Sensible (Lights),,,,,,562,,0,,,,0,,,562,,,,,,4.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,385,,354,,,,0,,,,778,,,,,,-
Miscellaneous Loads,,,,,,732,,686,,,,0,,,"1,419",,,,,,10.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,392",,"1,099",,,,155,,,"2,646",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,"-1,038",,,,0,,,,"-1,038",,,,,,22.0
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,"-1,300",,,,0,,,"-1,300",,,,,,-9.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-21,,,,0,,,,-21,,,,,,0.4
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,863",,-881,,,,0,,,,"-4,716",,,,,,100.0
Time Delay Correction,,,,,,0,,-56,,,,0,,,-56,,,,,,-0.4,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"3,953",,"9,168",,,,115,,,"13,236",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,1.10,,,,,Input Ventilation cfm,,,,,,,,,,,102,,,,Heating Mbh,,,-4.72,,,,,Input Ventilation cfm,,,,,,,,,,,,102,
,Cooling cfm,,,596,,,,,Calculated Ventilation cfm,,,,,,,,,,,596,,,,Heating cfm,,,596,,,,,Calculated Ventilation cfm,,,,,,,,,,,,596,
,Cooling ACH,,,11.67,,,,,Calculated Ventilation ACH,,,,,,,,,,,11.66,,,,Heating ACH,,,11.67,,,,,Calculated Ventilation ACH,,,,,,,,,,,,11.66,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,308.81,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-72.22,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,540.59,,,,,Conditioned ft²,,,,,,,,,340.6,,,,,,cfm/Mbh,,,-126.46,,,,,Conditioned ft²,,,,,,,,,,340.6,,,
,Btu/h-ft²,,,38.86,,,,,Volume (ft³),,,,,,,,,"3,065.7",,,,,,Btu/h-ft²,,,-13.85,,,,,Volume (ft³),,,,,,,,,,"3,065.7",,,
ROOM_Zn-PATIENT ROOM 823,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,10/21 11:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,67.5,,,°F,/,,57.4,°F,,/,57.3,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,50.3,%,,/,65.1,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.1,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,781",,0,,,,0,,,,"-2,781",,,,,,63.3
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"2,384",,"12,482",,,,0,,,"14,867",,,,,,122.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-143,,,,0,,,,-143,,,,,,3.3
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,-24,,,,0,,,-24,,,,,,-0.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-31,,,,0,,,,-31,,,,,,0.7
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-732,,,,0,,,-732,,,,,,-6.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-80,,,,0,,,,-80,,,,,,1.8
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,"-3,321",,,,0,,,"-3,321",,,,,,-27.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,128",,0,,,,0,,,,"-1,139",,,,,,25.9
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-3,909",,-255,,,,0,,,,"-4,175",,,,,,-
Infiltration,,,,,,-61,,0,,,,-39,,,-101,,,,,,-0.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,56,,,,0,,,,120,,,,,,-2.7
Envelope Subtotal,,,,,,"2,323",,"8,406",,,,-39,,,"10,689",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,58,,,,0,,,,58,,,,,,-1.3
People,,,,,,98,,192,,,,155,,,445,,,,,,3.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,138,,0,,,,0,,,,138,,,,,,-3.1
Lights,,,,,,0,,212,,,,0,,,212,,,,,,1.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,216,,222,,,,0,,,,438,,,,,,-10.0
RA Sensible (Lights),,,,,,553,,0,,,,0,,,553,,,,,,4.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,379,,336,,,,0,,,,754,,,,,,-
Miscellaneous Loads,,,,,,721,,666,,,,0,,,"1,386",,,,,,11.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,372",,"1,069",,,,155,,,"2,596",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-957,,,,0,,,,-957,,,,,,21.8
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,"-1,057",,,,0,,,"-1,057",,,,,,-8.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-18,,,,0,,,,-18,,,,,,0.4
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,530",,-894,,,,0,,,,"-4,396",,,,,,100.0
Time Delay Correction,,,,,,0,,-49,,,,0,,,-49,,,,,,-0.4,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"3,694",,"8,368",,,,116,,,"12,179",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,1.01,,,,,Input Ventilation cfm,,,,,,,,,,,101,,,,Heating Mbh,,,-4.40,,,,,Input Ventilation cfm,,,,,,,,,,,,101,
,Cooling cfm,,,547,,,,,Calculated Ventilation cfm,,,,,,,,,,,547,,,,Heating cfm,,,547,,,,,Calculated Ventilation cfm,,,,,,,,,,,,547,
,Cooling ACH,,,10.87,,,,,Calculated Ventilation ACH,,,,,,,,,,,10.88,,,,Heating ACH,,,10.87,,,,,Calculated Ventilation ACH,,,,,,,,,,,,10.88,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,330.41,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-76.27,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,538.45,,,,,Conditioned ft²,,,,,,,,,335.3,,,,,,cfm/Mbh,,,-124.32,,,,,Conditioned ft²,,,,,,,,,,335.3,,,
,Btu/h-ft²,,,36.32,,,,,Volume (ft³),,,,,,,,,"3,017.3",,,,,,Btu/h-ft²,,,-13.11,,,,,Volume (ft³),,,,,,,,,,"3,017.3",,,
ROOM_Zn-PATIENT ROOM 824,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,10/21 11:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,67.5,,,°F,/,,57.4,°F,,/,57.3,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,50.3,%,,/,65.1,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,4.0,%,,/,4.4,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,"-2,659",,0,,,,0,,,,"-2,659",,,,,,54.7
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,"2,320",,"9,499",,,,0,,,"11,818",,,,,,98.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-626,,,,0,,,,-626,,,,,,12.9
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,-20,,,,0,,,-20,,,,,,-0.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-19,,,,0,,,,-19,,,,,,0.4
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-157,,,,0,,,-157,,,,,,-1.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-56,,,,0,,,,-56,,,,,,1.2
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,"-1,629",,,,0,,,"-1,629",,,,,,-13.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,199",,0,,,,0,,,,"-1,210",,,,,,24.9
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-3,857",,-702,,,,0,,,,"-4,571",,,,,,-
Infiltration,,,,,,-65,,0,,,,-42,,,-107,,,,,,-0.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,52,,,,0,,,,115,,,,,,-2.4
Envelope Subtotal,,,,,,"2,254",,"7,692",,,,-42,,,"9,905",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,57,,,,0,,,,57,,,,,,-1.2
People,,,,,,98,,94,,,,155,,,346,,,,,,2.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,147,,0,,,,0,,,,147,,,,,,-3.0
Lights,,,,,,0,,102,,,,0,,,102,,,,,,0.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,230,,217,,,,0,,,,446,,,,,,-9.2
RA Sensible (Lights),,,,,,588,,0,,,,0,,,588,,,,,,4.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,401,,326,,,,0,,,,766,,,,,,-
Miscellaneous Loads,,,,,,766,,325,,,,0,,,"1,090",,,,,,9.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,452",,520,,,,155,,,"2,127",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,"-1,037",,,,0,,,,"-1,037",,,,,,21.3
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,6,,,,0,,,6,,,,,,0.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-16,,,,0,,,,-16,,,,,,0.3
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-3,456",,"-1,430",,,,0,,,,"-4,858",,,,,,100.0
Time Delay Correction,,,,,,0,,-31,,,,0,,,-31,,,,,,-0.3,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"3,706",,"8,188",,,,113,,,"12,007",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,1.00,,,,,Input Ventilation cfm,,,,,,,,,,,107,,,,Heating Mbh,,,-4.86,,,,,Input Ventilation cfm,,,,,,,,,,,,107,
,Cooling cfm,,,537,,,,,Calculated Ventilation cfm,,,,,,,,,,,537,,,,Heating cfm,,,537,,,,,Calculated Ventilation cfm,,,,,,,,,,,,537,
,Cooling ACH,,,10.05,,,,,Calculated Ventilation ACH,,,,,,,,,,,10.05,,,,Heating ACH,,,10.05,,,,,Calculated Ventilation ACH,,,,,,,,,,,,10.05,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,356.11,,,,,People per 1000 ft²,,,,,,,,,3,,,,,,ft²/Mbh,,,-73.35,,,,,People per 1000 ft²,,,,,,,,,,3,,,
,cfm/ton,,,536.47,,,,,Conditioned ft²,,,,,,,,,356.3,,,,,,cfm/Mbh,,,-110.52,,,,,Conditioned ft²,,,,,,,,,,356.3,,,
,Btu/h-ft²,,,33.70,,,,,Volume (ft³),,,,,,,,,"3,206.6",,,,,,Btu/h-ft²,,,-13.63,,,,,Volume (ft³),,,,,,,,,,"3,206.6",,,
ROOM_Zn-PENTHOUSE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,7/21 15:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.8,,,°F,/,,70.4,°F,,/,91.8,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,90.0,,,°F,/,,36.9,%,,/,77.7,,gr/lb,,,,,,Room,,,DB / RH / HR,,60.0,,,°F,/,,,5.2,%,,/,3.9,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,"-35,044",,,,0,,,,"-35,044",,,,,,22.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,"28,970",,,,0,,,"28,970",,,,,,27.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,"-47,776",,,,0,,,,"-47,776",,,,,,30.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,"8,003",,,,0,,,"8,003",,,,,,7.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,-85,,,,0,,,,-85,,,,,,0.1
Partition,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,"18,787",,,,0,,,,"18,787",,,,,,-11.8
Exterior Floor,,,,,,0,,-88,,,,0,,,-88,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,"-37,417",,,,0,,,"-37,417",,,,,,-35.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-124,184",,0,,,,0,,,,"-124,921",,,,,,78.5
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-124,184",,"-64,118",,,,0,,,,"-189,040",,,,,,-
Infiltration,,,,,,"-4,582",,0,,,,"9,563",,,"4,981",,,,,,4.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,24,,33,,,,0,,,,97,,,,,,-0.1
Envelope Subtotal,,,,,,"-4,582",,-533,,,,9563,,,"4,448",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,"2,025",,,,0,,,,"2,025",,,,,,-1.3
People,,,,,,98,,113,,,,155,,,365,,,,,,0.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,"7,895",,0,,,,0,,,,"7,895",,,,,,-5.0
Lights,,,,,,0,,"7,061",,,,0,,,"7,061",,,,,,6.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,"12,343",,"7,481",,,,0,,,,"19,824",,,,,,-12.5
RA Sensible (Lights),,,,,,"31,582",,0,,,,0,,,"31,582",,,,,,29.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,"20,263",,"9,539",,,,0,,,,"29,840",,,,,,-
Miscellaneous Loads,,,,,,"41,143",,"21,743",,,,0,,,"62,885",,,,,,59.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"72,822",,"28,917",,,,155,,,"101,894",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,-10,,,,0,,,,-10,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-103,921",,"-54,589",,,,0,,,,"-159,209",,,,,,100.0
Time Delay Correction,,,,,,0,,-216,,,,0,,,-216,,,,,,-0.2,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"68,240",,"28,168",,,,"9,718",,,"106,126",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,8.84,,,,,Input Ventilation cfm,,,,,,,,,,,"12,759",,,,Heating Mbh,,,-159.21,,,,,Input Ventilation cfm,,,,,,,,,,,,"12,759",
,Cooling cfm,,,"25,519",,,,,Calculated Ventilation cfm,,,,,,,,,,,"25,519",,,,Heating cfm,,,"25,519",,,,,Calculated Ventilation cfm,,,,,,,,,,,,"25,519",
,Cooling ACH,,,3.89,,,,,Calculated Ventilation ACH,,,,,,,,,,,3.89,,,,Heating ACH,,,3.89,,,,,Calculated Ventilation ACH,,,,,,,,,,,,3.89,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,"2,164.34",,,,,People per 1000 ft²,,,,,,,,,0,,,,,,ft²/Mbh,,,-120.23,,,,,People per 1000 ft²,,,,,,,,,,0,,,
,cfm/ton,,,"2,884.96",,,,,Conditioned ft²,,,,,,,,,"19,139.2",,,,,,cfm/Mbh,,,-160.29,,,,,Conditioned ft²,,,,,,,,,,"19,139.2",,,
,Btu/h-ft²,,,5.54,,,,,Volume (ft³),,,,,,,,,"393,455.2",,,,,,Btu/h-ft²,,,-8.32,,,,,Volume (ft³),,,,,,,,,,"393,455.2",,,
ROOM_Zn-PT TLT 200,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 15:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.7,,,°F,/,,71.2,°F,,/,96.5,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,78.0,,,°F,/,,48.5,%,,/,69.4,,gr/lb,,,,,,Room,,,DB / RH / HR,,72.0,,,°F,/,,,3.5,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-1,,,,0,,,,-1,,,,,,0.3
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-28,,,,0,,,-28,,,,,,-7.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-50,,,,0,,,,-50,,,,,,15.2
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-55,,,,0,,,-55,,,,,,-14.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-247,,0,,,,0,,,,-248,,,,,,76.1
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-247,,-51,,,,0,,,,-299,,,,,,-
Infiltration,,,,,,12,,0,,,,28,,,40,,,,,,10.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,12,,-83,,,,28,,,-43,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,5,,9,,,,8,,,23,,,,,,6.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,48,,89,,,,0,,,137,,,,,,36.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,17,,14,,,,0,,,,31,,,,,,-9.5
RA Sensible (Lights),,,,,,56,,0,,,,0,,,56,,,,,,14.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,17,,14,,,,0,,,,31,,,,,,-
Miscellaneous Loads,,,,,,115,,91,,,,0,,,206,,,,,,54.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,225,,189,,,,8,,,422,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-58,,,,0,,,,-58,,,,,,17.9
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,-230,,-95,,,,0,,,,-326,,,,,,100.0
Time Delay Correction,,,,,,0,,0,,,,0,,,0,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,237,,106,,,,36,,,379,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.03,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-0.33,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,14,,,,,Calculated Ventilation cfm,,,,,,,,,,,14,,,,Heating cfm,,,14,,,,,Calculated Ventilation cfm,,,,,,,,,,,,14,
,Cooling ACH,,,1.69,,,,,Calculated Ventilation ACH,,,,,,,,,,,1.74,,,,Heating ACH,,,1.69,,,,,Calculated Ventilation ACH,,,,,,,,,,,,1.74,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.05,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.05,,,
,ft²/ton,,,"1,700.58",,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-164.56,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,431.57,,,,,Conditioned ft²,,,,,,,,,53.7,,,,,,cfm/Mbh,,,-41.77,,,,,Conditioned ft²,,,,,,,,,,53.7,,,
,Btu/h-ft²,,,7.06,,,,,Volume (ft³),,,,,,,,,483.5,,,,,,Btu/h-ft²,,,-6.08,,,,,Volume (ft³),,,,,,,,,,483.5,,,
ROOM_Zn-PT TLT 201,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,7/21 17:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,83.1,,,°F,/,,69.6,°F,,/,91.7,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,78.0,,,°F,/,,47.9,%,,/,68.4,,gr/lb,,,,,,Room,,,DB / RH / HR,,72.0,,,°F,/,,,3.5,%,,/,4.1,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-223,,,,0,,,,-223,,,,,,38.3
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,39,,,,0,,,39,,,,,,9.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-1,,,,0,,,,-1,,,,,,0.2
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-22,,,,0,,,-22,,,,,,-5.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-26,,,,0,,,,-26,,,,,,4.5
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-57,,,,0,,,-57,,,,,,-14.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-237,,0,,,,0,,,,-239,,,,,,41.0
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-237,,-250,,,,0,,,,-489,,,,,,-
Infiltration,,,,,,8,,0,,,,23,,,31,,,,,,7.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,8,,-40,,,,23,,,-9,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,5,,9,,,,8,,,22,,,,,,5.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,47,,84,,,,0,,,131,,,,,,33.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,17,,14,,,,0,,,,30,,,,,,-5.2
RA Sensible (Lights),,,,,,53,,0,,,,0,,,53,,,,,,13.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,17,,14,,,,0,,,,30,,,,,,-
Miscellaneous Loads,,,,,,111,,86,,,,0,,,196,,,,,,49.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,216,,178,,,,8,,,402,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-124,,,,0,,,,-124,,,,,,21.2
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,-221,,-360,,,,0,,,,-582,,,,,,100.0
Time Delay Correction,,,,,,0,,0,,,,0,,,0,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,224,,138,,,,31,,,393,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.03,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-0.58,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,24,,,,,Calculated Ventilation cfm,,,,,,,,,,,24,,,,Heating cfm,,,24,,,,,Calculated Ventilation cfm,,,,,,,,,,,,24,
,Cooling ACH,,,3.15,,,,,Calculated Ventilation ACH,,,,,,,,,,,3.10,,,,Heating ACH,,,3.15,,,,,Calculated Ventilation ACH,,,,,,,,,,,,3.10,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.05,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.05,,,
,ft²/ton,,,"1,573.10",,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-88.55,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,743.24,,,,,Conditioned ft²,,,,,,,,,51.6,,,,,,cfm/Mbh,,,-41.85,,,,,Conditioned ft²,,,,,,,,,,51.6,,,
,Btu/h-ft²,,,7.63,,,,,Volume (ft³),,,,,,,,,464.4,,,,,,Btu/h-ft²,,,-11.29,,,,,Volume (ft³),,,,,,,,,,464.4,,,
ROOM_Zn-PT TLT 203,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 15:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.7,,,°F,/,,71.2,°F,,/,96.5,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,78.0,,,°F,/,,48.5,%,,/,69.3,,gr/lb,,,,,,Room,,,DB / RH / HR,,72.0,,,°F,/,,,3.5,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-1,,,,0,,,,-1,,,,,,0.3
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-28,,,,0,,,-28,,,,,,-7.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-50,,,,0,,,,-50,,,,,,15.3
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-55,,,,0,,,-55,,,,,,-14.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-246,,0,,,,0,,,,-248,,,,,,76.0
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-246,,-51,,,,0,,,,-299,,,,,,-
Infiltration,,,,,,12,,0,,,,28,,,40,,,,,,10.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,12,,-83,,,,28,,,-42,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,5,,9,,,,8,,,23,,,,,,6.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,48,,88,,,,0,,,137,,,,,,36.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,17,,14,,,,0,,,,31,,,,,,-9.5
RA Sensible (Lights),,,,,,56,,0,,,,0,,,56,,,,,,14.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,17,,14,,,,0,,,,31,,,,,,-
Miscellaneous Loads,,,,,,115,,91,,,,0,,,206,,,,,,54.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,224,,189,,,,8,,,421,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-58,,,,0,,,,-58,,,,,,17.9
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,-229,,-95,,,,0,,,,-326,,,,,,100.0
Time Delay Correction,,,,,,0,,0,,,,0,,,0,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,237,,105,,,,36,,,378,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.03,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-0.33,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,14,,,,,Calculated Ventilation cfm,,,,,,,,,,,14,,,,Heating cfm,,,14,,,,,Calculated Ventilation cfm,,,,,,,,,,,,14,
,Cooling ACH,,,1.69,,,,,Calculated Ventilation ACH,,,,,,,,,,,1.74,,,,Heating ACH,,,1.69,,,,,Calculated Ventilation ACH,,,,,,,,,,,,1.74,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.05,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.05,,,
,ft²/ton,,,"1,701.22",,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-164.49,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,431.93,,,,,Conditioned ft²,,,,,,,,,53.6,,,,,,cfm/Mbh,,,-41.77,,,,,Conditioned ft²,,,,,,,,,,53.6,,,
,Btu/h-ft²,,,7.05,,,,,Volume (ft³),,,,,,,,,482.0,,,,,,Btu/h-ft²,,,-6.08,,,,,Volume (ft³),,,,,,,,,,482.0,,,
ROOM_Zn-PT TLT 204,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,7/21 17:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,83.1,,,°F,/,,69.6,°F,,/,91.7,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,78.0,,,°F,/,,47.9,%,,/,68.4,,gr/lb,,,,,,Room,,,DB / RH / HR,,72.0,,,°F,/,,,3.5,%,,/,4.1,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,-214,,,,0,,,,-214,,,,,,38.2
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,37,,,,0,,,37,,,,,,9.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-1,,,,0,,,,-1,,,,,,0.2
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-21,,,,0,,,-21,,,,,,-5.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-26,,,,0,,,,-26,,,,,,4.6
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-55,,,,0,,,-55,,,,,,-14.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-228,,0,,,,0,,,,-230,,,,,,41.0
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-228,,-241,,,,0,,,,-471,,,,,,-
Infiltration,,,,,,8,,0,,,,22,,,30,,,,,,7.9,,,,,,,,,,,,,,,,,,,,,,,,
