Report Title,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-1,,,,0,,,,-1,,,,,,0.3
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-28,,,,0,,,-28,,,,,,-6.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-64,,,,0,,,,-64,,,,,,17.9
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-69,,,,0,,,-69,,,,,,-15.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-307,,0,,,,0,,,,-308,,,,,,86.5
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-307,,-65,,,,0,,,,-373,,,,,,-
Infiltration,,,,,,16,,0,,,,29,,,45,,,,,,10.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,16,,-97,,,,29,,,-52,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,7,,11,,,,10,,,28,,,,,,6.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,60,,106,,,,0,,,166,,,,,,37.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,21,,16,,,,0,,,,38,,,,,,-10.6
RA Sensible (Lights),,,,,,69,,0,,,,0,,,69,,,,,,15.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,21,,16,,,,0,,,,38,,,,,,-
Miscellaneous Loads,,,,,,143,,109,,,,0,,,252,,,,,,56.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,279,,226,,,,10,,,515,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-21,,,,0,,,,-21,,,,,,5.9
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-17,,,,0,,,-17,,,,,,-3.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,-285,,-70,,,,0,,,,-356,,,,,,100.0
Time Delay Correction,,,,,,0,,0,,,,0,,,0,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,295,,111,,,,39,,,445,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.04,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-0.36,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,15,,,,,Calculated Ventilation cfm,,,,,,,,,,,15,,,,Heating cfm,,,15,,,,,Calculated Ventilation cfm,,,,,,,,,,,,15,
,Cooling ACH,,,1.49,,,,,Calculated Ventilation ACH,,,,,,,,,,,1.50,,,,Heating ACH,,,1.49,,,,,Calculated Ventilation ACH,,,,,,,,,,,,1.50,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.07,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.07,,,
,ft²/ton,,,"1,795.24",,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-186.95,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,400.89,,,,,Conditioned ft²,,,,,,,,,66.6,,,,,,cfm/Mbh,,,-41.76,,,,,Conditioned ft²,,,,,,,,,,66.6,,,
,Btu/h-ft²,,,6.68,,,,,Volume (ft³),,,,,,,,,599.6,,,,,,Btu/h-ft²,,,-5.35,,,,,Volume (ft³),,,,,,,,,,599.6,,,
ROOM_Zn-STAFF TLT 300,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 15:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.7,,,°F,/,,71.2,°F,,/,96.5,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,78.0,,,°F,/,,48.1,%,,/,68.7,,gr/lb,,,,,,Room,,,DB / RH / HR,,72.0,,,°F,/,,,3.5,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-2,,,,0,,,,-2,,,,,,0.4
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-34,,,,0,,,-34,,,,,,-7.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-40,,,,0,,,,-40,,,,,,9.2
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-55,,,,0,,,-55,,,,,,-11.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-277,,0,,,,0,,,,-278,,,,,,63.7
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-277,,-42,,,,0,,,,-320,,,,,,-
Infiltration,,,,,,14,,0,,,,32,,,46,,,,,,9.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,14,,-89,,,,32,,,-44,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,5,,10,,,,9,,,24,,,,,,5.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,50,,100,,,,0,,,150,,,,,,32.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,18,,16,,,,0,,,,34,,,,,,-7.8
RA Sensible (Lights),,,,,,57,,0,,,,0,,,57,,,,,,12.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,18,,16,,,,0,,,,34,,,,,,-
Miscellaneous Loads,,,,,,119,,103,,,,0,,,222,,,,,,47.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,232,,214,,,,9,,,454,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-150,,,,0,,,,-150,,,,,,34.4
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,59,,,,0,,,59,,,,,,12.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,-259,,-176,,,,0,,,,-437,,,,,,100.0
Time Delay Correction,,,,,,0,,0,,,,0,,,0,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,246,,183,,,,41,,,470,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.04,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-0.44,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,18,,,,,Calculated Ventilation cfm,,,,,,,,,,,18,,,,Heating cfm,,,18,,,,,Calculated Ventilation cfm,,,,,,,,,,,,18,
,Cooling ACH,,,2.03,,,,,Calculated Ventilation ACH,,,,,,,,,,,2.00,,,,Heating ACH,,,2.03,,,,,Calculated Ventilation ACH,,,,,,,,,,,,2.00,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.06,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.06,,,
,ft²/ton,,,"1,416.60",,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-126.94,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,466.34,,,,,Conditioned ft²,,,,,,,,,55.4,,,,,,cfm/Mbh,,,-41.80,,,,,Conditioned ft²,,,,,,,,,,55.4,,,
,Btu/h-ft²,,,8.47,,,,,Volume (ft³),,,,,,,,,540.7,,,,,,Btu/h-ft²,,,-7.88,,,,,Volume (ft³),,,,,,,,,,540.7,,,
ROOM_Zn-STAFF TLT 301,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 15:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.7,,,°F,/,,71.2,°F,,/,96.5,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,78.0,,,°F,/,,48.0,%,,/,68.6,,gr/lb,,,,,,Room,,,DB / RH / HR,,72.0,,,°F,/,,,3.5,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-2,,,,0,,,,-2,,,,,,0.5
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-40,,,,0,,,-40,,,,,,-7.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-36,,,,0,,,,-36,,,,,,7.5
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-60,,,,0,,,-60,,,,,,-11.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-296,,0,,,,0,,,,-298,,,,,,61.9
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-296,,-38,,,,0,,,,-336,,,,,,-
Infiltration,,,,,,15,,0,,,,34,,,49,,,,,,9.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,15,,-99,,,,34,,,-50,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,6,,11,,,,9,,,26,,,,,,5.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,54,,110,,,,0,,,163,,,,,,31.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,19,,18,,,,0,,,,37,,,,,,-7.6
RA Sensible (Lights),,,,,,62,,0,,,,0,,,62,,,,,,12.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,19,,18,,,,0,,,,37,,,,,,-
Miscellaneous Loads,,,,,,128,,113,,,,0,,,241,,,,,,46.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,249,,234,,,,9,,,493,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-182,,,,0,,,,-182,,,,,,37.8
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,73,,,,0,,,73,,,,,,14.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,-277,,-202,,,,0,,,,-481,,,,,,100.0
Time Delay Correction,,,,,,0,,0,,,,0,,,0,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,264,,208,,,,44,,,515,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.04,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-0.48,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,20,,,,,Calculated Ventilation cfm,,,,,,,,,,,20,,,,Heating cfm,,,20,,,,,Calculated Ventilation cfm,,,,,,,,,,,,20,
,Cooling ACH,,,2.09,,,,,Calculated Ventilation ACH,,,,,,,,,,,2.07,,,,Heating ACH,,,2.09,,,,,Calculated Ventilation ACH,,,,,,,,,,,,2.07,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.06,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.06,,,
,ft²/ton,,,"1,386.64",,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-123.78,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,468.19,,,,,Conditioned ft²,,,,,,,,,59.5,,,,,,cfm/Mbh,,,-41.80,,,,,Conditioned ft²,,,,,,,,,,59.5,,,
,Btu/h-ft²,,,8.65,,,,,Volume (ft³),,,,,,,,,578.5,,,,,,Btu/h-ft²,,,-8.08,,,,,Volume (ft³),,,,,,,,,,578.5,,,
ROOM_Zn-STAIR 200,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,7/21 18:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,81.2,,,°F,/,,69.0,°F,,/,91.7,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,90.0,,,°F,/,,46.3,%,,/,98.0,,gr/lb,,,,,,Room,,,DB / RH / HR,,60.0,,,°F,/,,,5.1,%,,/,3.9,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,"-2,133",,,,0,,,,"-2,133",,,,,,65.6
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,"1,464",,,,0,,,"1,464",,,,,,189.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,5,,,,0,,,,5,,,,,,-0.2
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,35,,,,0,,,35,,,,,,4.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,755,,,,0,,,,755,,,,,,-23.2
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,"-1,123",,,,0,,,"-1,123",,,,,,-145.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-2,482",,0,,,,0,,,,"-2,496",,,,,,76.8
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-2,482",,"-1,373",,,,0,,,,"-3,869",,,,,,-
Infiltration,,,,,,-177,,0,,,,-53,,,-230,,,,,,-29.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,-177,,376,,,,-53,,,146,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,42,,16,,,,100,,,158,,,,,,20.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,254,,112,,,,0,,,366,,,,,,47.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,129,,69,,,,0,,,,198,,,,,,-6.1
RA Sensible (Lights),,,,,,292,,0,,,,0,,,292,,,,,,37.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,129,,69,,,,0,,,,198,,,,,,-
Miscellaneous Loads,,,,,,859,,162,,,,0,,,"1,021",,,,,,132.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,447",,290,,,,100,,,"1,837",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,422,,,,0,,,,422,,,,,,-13.0
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,"-1,501",,,,0,,,"-1,501",,,,,,-194.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-2,353",,-882,,,,0,,,,"-3,249",,,,,,100.0
Time Delay Correction,,,,,,0,,289,,,,0,,,289,,,,,,37.5,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"1,270",,-546,,,,47,,,772,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.06,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-3.25,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,89,,,,,Calculated Ventilation cfm,,,,,,,,,,,89,,,,Heating cfm,,,89,,,,,Calculated Ventilation cfm,,,,,,,,,,,,89,
,Cooling ACH,,,0.90,,,,,Calculated Ventilation ACH,,,,,,,,,,,0.90,,,,Heating ACH,,,0.90,,,,,Calculated Ventilation ACH,,,,,,,,,,,,0.90,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.40,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.40,,,
,ft²/ton,,,"6,217.13",,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-123.05,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,"1,386.49",,,,,Conditioned ft²,,,,,,,,,399.8,,,,,,cfm/Mbh,,,-27.45,,,,,Conditioned ft²,,,,,,,,,,399.8,,,
,Btu/h-ft²,,,1.93,,,,,Volume (ft³),,,,,,,,,"5,943.8",,,,,,Btu/h-ft²,,,-8.13,,,,,Volume (ft³),,,,,,,,,,"5,943.8",,,
ROOM_Zn-STAIR 201,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,32.0,,,°F,/,,32.0,°F,,/,0.0,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,32.0,,,°F,/,,0.0,%,,/,0.0,,gr/lb,,,,,,Room,,,DB / RH / HR,,60.0,,,°F,/,,,5.1,%,,/,3.9,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,"-1,983",,,,0,,,,"-1,983",,,,,,62.4
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,6,,,,0,,,,6,,,,,,-0.2
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,776,,,,0,,,,776,,,,,,-24.4
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-2,588",,0,,,,0,,,,"-2,603",,,,,,81.9
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-2,588",,"-1,200",,,,0,,,,"-3,803",,,,,,-
Infiltration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,0,,0,,,,0,,,0,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,134,,69,,,,0,,,,203,,,,,,-6.4
RA Sensible (Lights),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,134,,69,,,,0,,,,203,,,,,,-
Miscellaneous Loads,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,0,,0,,,,0,,,0,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,423,,,,0,,,,423,,,,,,-13.3
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-2,454",,-708,,,,0,,,,"-3,177",,,,,,100.0
Time Delay Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,0,,0,,,,0,,,0,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.00,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-3.18,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,87,,,,,Calculated Ventilation cfm,,,,,,,,,,,87,,,,Heating cfm,,,87,,,,,Calculated Ventilation cfm,,,,,,,,,,,,87,
,Cooling ACH,,,0.84,,,,,Calculated Ventilation ACH,,,,,,,,,,,0.84,,,,Heating ACH,,,0.84,,,,,Calculated Ventilation ACH,,,,,,,,,,,,0.84,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.42,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.42,,,
,ft²/ton,,,0.00,,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-131.27,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,0.00,,,,,Conditioned ft²,,,,,,,,,417.0,,,,,,cfm/Mbh,,,-27.44,,,,,Conditioned ft²,,,,,,,,,,417.0,,,
,Btu/h-ft²,,,0.00,,,,,Volume (ft³),,,,,,,,,"6,199.1",,,,,,Btu/h-ft²,,,-7.62,,,,,Volume (ft³),,,,,,,,,,"6,199.1",,,
ROOM_Zn-STAIR 800,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 18:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,81.3,,,°F,/,,69.9,°F,,/,96.5,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,90.0,,,°F,/,,38.1,%,,/,80.4,,gr/lb,,,,,,Room,,,DB / RH / HR,,60.0,,,°F,/,,,5.2,%,,/,3.9,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,-3,,,,0,,,,-3,,,,,,0.1
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,1,,,,0,,,1,,,,,,0.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,"-2,108",,,,0,,,,"-2,108",,,,,,52.5
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,"1,054",,,,0,,,"1,054",,,,,,53.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-18,,,,0,,,-18,,,,,,-0.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,449,,,,0,,,,449,,,,,,-11.2
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,"-1,072",,,,0,,,"-1,072",,,,,,-54.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-2,498",,0,,,,0,,,,"-2,514",,,,,,62.5
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-2,498",,"-1,662",,,,0,,,,"-4,175",,,,,,-
Infiltration,,,,,,-182,,0,,,,218,,,36,,,,,,1.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,-182,,-35,,,,218,,,1,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,42,,47,,,,100,,,189,,,,,,9.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,254,,323,,,,0,,,577,,,,,,29.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,129,,84,,,,0,,,,213,,,,,,-5.3
RA Sensible (Lights),,,,,,292,,0,,,,0,,,292,,,,,,14.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,129,,84,,,,0,,,,213,,,,,,-
Miscellaneous Loads,,,,,,859,,460,,,,0,,,"1,320",,,,,,66.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,447",,831,,,,100,,,"2,379",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-56,,,,0,,,,-56,,,,,,1.4
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-401,,,,0,,,-401,,,,,,-20.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-2,369",,"-1,634",,,,0,,,,"-4,019",,,,,,100.0
Time Delay Correction,,,,,,0,,-6,,,,0,,,-6,,,,,,-0.3,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"1,266",,390,,,,318,,,"1,973",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.16,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-4.02,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,110,,,,,Calculated Ventilation cfm,,,,,,,,,,,110,,,,Heating cfm,,,110,,,,,Calculated Ventilation cfm,,,,,,,,,,,,110,
,Cooling ACH,,,1.11,,,,,Calculated Ventilation ACH,,,,,,,,,,,1.11,,,,Heating ACH,,,1.11,,,,,Calculated Ventilation ACH,,,,,,,,,,,,1.11,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.40,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.40,,,
,ft²/ton,,,"2,431.35",,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-99.49,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,671.01,,,,,Conditioned ft²,,,,,,,,,399.8,,,,,,cfm/Mbh,,,-27.46,,,,,Conditioned ft²,,,,,,,,,,399.8,,,
,Btu/h-ft²,,,4.94,,,,,Volume (ft³),,,,,,,,,"5,943.8",,,,,,Btu/h-ft²,,,-10.05,,,,,Volume (ft³),,,,,,,,,,"5,943.8",,,
ROOM_Zn-STAIR 801,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 14:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.7,,,°F,/,,71.2,°F,,/,96.5,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,90.0,,,°F,/,,38.9,%,,/,82.1,,gr/lb,,,,,,Room,,,DB / RH / HR,,60.0,,,°F,/,,,5.2,%,,/,3.9,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,-3,,,,0,,,,-3,,,,,,0.1
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,2,,,,0,,,2,,,,,,0.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,"-2,012",,,,0,,,,"-2,012",,,,,,50.1
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,833,,,,0,,,833,,,,,,44.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,1,,,,0,,,,1,,,,,,0.0
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,85,,,,0,,,85,,,,,,4.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,467,,,,0,,,,467,,,,,,-11.6
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,"-1,081",,,,0,,,"-1,081",,,,,,-57.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-2,605",,0,,,,0,,,,"-2,621",,,,,,65.3
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-2,605",,"-1,548",,,,0,,,,"-4,170",,,,,,-
Infiltration,,,,,,-97,,0,,,,205,,,108,,,,,,5.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,-97,,-162,,,,205,,,-54,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,44,,39,,,,104,,,187,,,,,,9.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,265,,269,,,,0,,,534,,,,,,28.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,134,,86,,,,0,,,,221,,,,,,-5.5
RA Sensible (Lights),,,,,,304,,0,,,,0,,,304,,,,,,16.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,134,,86,,,,0,,,,221,,,,,,-
Miscellaneous Loads,,,,,,896,,391,,,,0,,,"1,288",,,,,,68.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,510",,699,,,,104,,,"2,313",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-67,,,,0,,,,-67,,,,,,1.7
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,-365,,,,0,,,-365,,,,,,-19.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-2,471",,"-1,530",,,,0,,,,"-4,017",,,,,,100.0
Time Delay Correction,,,,,,0,,-6,,,,0,,,-6,,,,,,-0.3,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"1,413",,166,,,,310,,,"1,888",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.16,,,,,Input Ventilation cfm,,,,,,,,,,,0,,,,Heating Mbh,,,-4.02,,,,,Input Ventilation cfm,,,,,,,,,,,,0,
,Cooling cfm,,,110,,,,,Calculated Ventilation cfm,,,,,,,,,,,110,,,,Heating cfm,,,110,,,,,Calculated Ventilation cfm,,,,,,,,,,,,110,
,Cooling ACH,,,1.07,,,,,Calculated Ventilation ACH,,,,,,,,,,,1.06,,,,Heating ACH,,,1.07,,,,,Calculated Ventilation ACH,,,,,,,,,,,,1.06,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.42,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.42,,,
,ft²/ton,,,"2,651.02",,,,,People per 1000 ft²,,,,,,,,,1,,,,,,ft²/Mbh,,,-103.82,,,,,People per 1000 ft²,,,,,,,,,,1,,,
,cfm/ton,,,701.01,,,,,Conditioned ft²,,,,,,,,,417.0,,,,,,cfm/Mbh,,,-27.46,,,,,Conditioned ft²,,,,,,,,,,417.0,,,
,Btu/h-ft²,,,4.53,,,,,Volume (ft³),,,,,,,,,"6,199.1",,,,,,Btu/h-ft²,,,-9.63,,,,,Volume (ft³),,,,,,,,,,"6,199.1",,,
ROOM_Zn-STORAGE 200,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,7/21 15:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.8,,,°F,/,,70.4,°F,,/,91.8,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,72.0,,,°F,/,,57.5,%,,/,67.2,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,3.7,%,,/,3.9,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,0,,,,0,,,,0,,,,,,0.1
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-20,,,,0,,,-20,,,,,,-3.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,-42,,,,0,,,,-42,,,,,,12.1
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,21,,,,0,,,21,,,,,,3.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-331,,0,,,,0,,,,-333,,,,,,97.1
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-331,,-42,,,,0,,,,-375,,,,,,-
Infiltration,,,,,,31,,0,,,,35,,,66,,,,,,11.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,31,,1,,,,35,,,67,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,0,,49,,,,0,,,49,,,,,,8.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,24,,17,,,,0,,,,41,,,,,,-11.9
RA Sensible (Lights),,,,,,146,,0,,,,0,,,146,,,,,,25.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,24,,17,,,,0,,,,41,,,,,,-
Miscellaneous Loads,,,,,,159,,127,,,,0,,,286,,,,,,50.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,306,,176,,,,0,,,481,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-9,,,,0,,,,-9,,,,,,2.6
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,16,,,,0,,,16,,,,,,2.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,-307,,-34,,,,0,,,,-343,,,,,,100.0
Time Delay Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,336,,193,,,,35,,,564,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.05,,,,,Input Ventilation cfm,,,,,,,,,,,4,,,,Heating Mbh,,,-0.34,,,,,Input Ventilation cfm,,,,,,,,,,,,4,
,Cooling cfm,,,22,,,,,Calculated Ventilation cfm,,,,,,,,,,,22,,,,Heating cfm,,,22,,,,,Calculated Ventilation cfm,,,,,,,,,,,,22,
,Cooling ACH,,,2.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,1.98,,,,Heating ACH,,,2.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,,1.98,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.00,,,
,ft²/ton,,,"1,578.75",,,,,People per 1000 ft²,,,,,,,,,0,,,,,,ft²/Mbh,,,-216.48,,,,,People per 1000 ft²,,,,,,,,,,0,,,
,cfm/ton,,,473.70,,,,,Conditioned ft²,,,,,,,,,74.2,,,,,,cfm/Mbh,,,-64.97,,,,,Conditioned ft²,,,,,,,,,,74.2,,,
,Btu/h-ft²,,,7.60,,,,,Volume (ft³),,,,,,,,,667.8,,,,,,Btu/h-ft²,,,-4.62,,,,,Volume (ft³),,,,,,,,,,667.8,,,
ROOM_Zn-STORAGE 201,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 15:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.7,,,°F,/,,71.2,°F,,/,96.5,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,72.0,,,°F,/,,57.7,%,,/,67.5,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,3.7,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-1,,,,0,,,,-1,,,,,,0.2
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
