Report Title,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-2,092",,0,,,,0,,,,"-2,105",,,,,,66.9
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-2,092",,-370,,,,0,,,,"-2,475",,,,,,-
Infiltration,,,,,,139,,0,,,,339,,,478,,,,,,8.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,139,,71,,,,339,,,549,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,420,,826,,,,800,,,"2,046",,,,,,35.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,244,,541,,,,0,,,785,,,,,,13.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,162,,23,,,,0,,,,185,,,,,,-5.9
RA Sensible (Lights),,,,,,280,,0,,,,0,,,280,,,,,,4.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,162,,23,,,,0,,,,185,,,,,,-
Miscellaneous Loads,,,,,,"1,080",,168,,,,0,,,"1,248",,,,,,21.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"2,024",,"1,535",,,,800,,,"4,359",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-857,,,,0,,,,-857,,,,,,27.2
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,951,,,,0,,,951,,,,,,16.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-1,931",,"-1,203",,,,0,,,,"-3,146",,,,,,100.0
Time Delay Correction,,,,,,0,,-7,,,,0,,,-7,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,164",,"2,550",,,,"1,138",,,"5,852",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.49,,,,,Input Ventilation cfm,,,,,,,,,,,36,,,,Heating Mbh,,,-3.15,,,,,Input Ventilation cfm,,,,,,,,,,,,36,
,Cooling cfm,,,248,,,,,Calculated Ventilation cfm,,,,,,,,,,,248,,,,Heating cfm,,,248,,,,,Calculated Ventilation cfm,,,,,,,,,,,,248,
,Cooling ACH,,,3.52,,,,,Calculated Ventilation ACH,,,,,,,,,,,3.53,,,,Heating ACH,,,3.52,,,,,Calculated Ventilation ACH,,,,,,,,,,,,3.53,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,4.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,4.00,,,
,ft²/ton,,,554.72,,,,,People per 1000 ft²,,,,,,,,,15,,,,,,ft²/Mbh,,,-85.99,,,,,People per 1000 ft²,,,,,,,,,,15,,,
,cfm/ton,,,507.98,,,,,Conditioned ft²,,,,,,,,,270.5,,,,,,cfm/Mbh,,,-78.76,,,,,Conditioned ft²,,,,,,,,,,270.5,,,
,Btu/h-ft²,,,21.63,,,,,Volume (ft³),,,,,,,,,"4,218.0",,,,,,Btu/h-ft²,,,-11.63,,,,,Volume (ft³),,,,,,,,,,"4,218.0",,,
ROOM_Zn-WORK AREA 304,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 19:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,78.6,,,°F,/,,69.1,°F,,/,96.4,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,72.0,,,°F,/,,64.5,%,,/,75.6,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,3.7,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-260,,,,0,,,,-260,,,,,,9.3
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-44,,,,0,,,-44,,,,,,-0.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,33,,,,0,,,,33,,,,,,-1.2
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-154,,,,0,,,-154,,,,,,-3.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,843",,0,,,,0,,,,"-1,854",,,,,,66.1
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-1,843",,-227,,,,0,,,,"-2,082",,,,,,-
Infiltration,,,,,,123,,0,,,,246,,,369,,,,,,7.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,123,,-198,,,,246,,,171,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,630,,"1,185",,,,"1,200",,,"3,015",,,,,,58.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,212,,448,,,,0,,,660,,,,,,12.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,30,,4,,,,0,,,,34,,,,,,-1.2
RA Sensible (Lights),,,,,,243,,0,,,,0,,,243,,,,,,4.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,30,,4,,,,0,,,,34,,,,,,-
Miscellaneous Loads,,,,,,200,,30,,,,0,,,229,,,,,,4.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"1,284",,"1,663",,,,"1,200",,,"4,147",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-757,,,,0,,,,-757,,,,,,27.0
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,822,,,,0,,,822,,,,,,16.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-1,814",,-980,,,,0,,,,"-2,804",,,,,,100.0
Time Delay Correction,,,,,,0,,-10,,,,0,,,-10,,,,,,-0.2,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"1,407",,"2,278",,,,"1,446",,,"5,131",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.43,,,,,Input Ventilation cfm,,,,,,,,,,,44,,,,Heating Mbh,,,-2.80,,,,,Input Ventilation cfm,,,,,,,,,,,,44,
,Cooling cfm,,,192,,,,,Calculated Ventilation cfm,,,,,,,,,,,192,,,,Heating cfm,,,192,,,,,Calculated Ventilation cfm,,,,,,,,,,,,192,
,Cooling ACH,,,3.11,,,,,Calculated Ventilation ACH,,,,,,,,,,,3.10,,,,Heating ACH,,,3.11,,,,,Calculated Ventilation ACH,,,,,,,,,,,,3.10,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,6.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,6.00,,,
,ft²/ton,,,548.10,,,,,People per 1000 ft²,,,,,,,,,26,,,,,,ft²/Mbh,,,-83.57,,,,,People per 1000 ft²,,,,,,,,,,26,,,
,cfm/ton,,,449.91,,,,,Conditioned ft²,,,,,,,,,234.3,,,,,,cfm/Mbh,,,-68.61,,,,,Conditioned ft²,,,,,,,,,,234.3,,,
,Btu/h-ft²,,,21.89,,,,,Volume (ft³),,,,,,,,,"3,716.2",,,,,,Btu/h-ft²,,,-11.97,,,,,Volume (ft³),,,,,,,,,,"3,716.2",,,
ROOM_Zn-WORK AREA 305,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 19:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,78.6,,,°F,/,,69.1,°F,,/,96.4,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,72.0,,,°F,/,,60.9,%,,/,71.3,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,3.7,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-450,,,,0,,,,-450,,,,,,17.5
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,6,,,,0,,,6,,,,,,0.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,34,,,,0,,,,34,,,,,,-1.3
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-195,,,,0,,,-195,,,,,,-2.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,778",,0,,,,0,,,,"-1,789",,,,,,69.8
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-1,778",,-415,,,,0,,,,"-2,204",,,,,,-
Infiltration,,,,,,119,,0,,,,288,,,407,,,,,,5.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,119,,-189,,,,288,,,218,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,630,,"1,306",,,,"1,200",,,"3,135",,,,,,41.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,214,,499,,,,0,,,712,,,,,,9.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,324,,48,,,,0,,,,372,,,,,,-14.5
RA Sensible (Lights),,,,,,245,,0,,,,0,,,245,,,,,,3.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,324,,48,,,,0,,,,372,,,,,,-
Miscellaneous Loads,,,,,,"2,159",,354,,,,0,,,"2,514",,,,,,33.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"3,248",,"2,159",,,,"1,200",,,"6,607",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-732,,,,0,,,,-732,,,,,,28.5
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,755,,,,0,,,755,,,,,,10.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-1,455",,"-1,099",,,,0,,,,"-2,564",,,,,,100.0
Time Delay Correction,,,,,,0,,-10,,,,0,,,-10,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"3,367",,"2,715",,,,"1,488",,,"7,570",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.63,,,,,Input Ventilation cfm,,,,,,,,,,,44,,,,Heating Mbh,,,-2.56,,,,,Input Ventilation cfm,,,,,,,,,,,,44,
,Cooling cfm,,,326,,,,,Calculated Ventilation cfm,,,,,,,,,,,326,,,,Heating cfm,,,326,,,,,Calculated Ventilation cfm,,,,,,,,,,,,326,
,Cooling ACH,,,5.46,,,,,Calculated Ventilation ACH,,,,,,,,,,,5.46,,,,Heating ACH,,,5.46,,,,,Calculated Ventilation ACH,,,,,,,,,,,,5.46,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,6.01,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,6.01,,,
,ft²/ton,,,375.10,,,,,People per 1000 ft²,,,,,,,,,25,,,,,,ft²/Mbh,,,-92.27,,,,,People per 1000 ft²,,,,,,,,,,25,,,
,cfm/ton,,,517.15,,,,,Conditioned ft²,,,,,,,,,236.6,,,,,,cfm/Mbh,,,-127.24,,,,,Conditioned ft²,,,,,,,,,,236.6,,,
,Btu/h-ft²,,,31.99,,,,,Volume (ft³),,,,,,,,,"3,585.1",,,,,,Btu/h-ft²,,,-10.84,,,,,Volume (ft³),,,,,,,,,,"3,585.1",,,
ROOM_Zn-WORK AREA 306,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 19:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,78.6,,,°F,/,,69.1,°F,,/,96.4,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,72.0,,,°F,/,,60.6,%,,/,71.0,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,3.7,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-227,,,,0,,,,-227,,,,,,7.2
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,63,,,,0,,,63,,,,,,1.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,46,,,,0,,,,46,,,,,,-1.5
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-122,,,,0,,,-122,,,,,,-2.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-2,265",,0,,,,0,,,,"-2,278",,,,,,72.4
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-2,265",,-180,,,,0,,,,"-2,458",,,,,,-
Infiltration,,,,,,151,,0,,,,370,,,521,,,,,,8.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,151,,-59,,,,370,,,462,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,420,,784,,,,800,,,"2,004",,,,,,32.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,245,,515,,,,0,,,760,,,,,,12.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,216,,29,,,,0,,,,245,,,,,,-7.8
RA Sensible (Lights),,,,,,281,,0,,,,0,,,281,,,,,,4.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,216,,29,,,,0,,,,245,,,,,,-
Miscellaneous Loads,,,,,,"1,440",,213,,,,0,,,"1,652",,,,,,26.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"2,386",,"1,512",,,,800,,,"4,698",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-933,,,,0,,,,-933,,,,,,29.7
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,"1,031",,,,0,,,"1,031",,,,,,16.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-2,049",,"-1,085",,,,0,,,,"-3,147",,,,,,100.0
Time Delay Correction,,,,,,0,,-7,,,,0,,,-7,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,537",,"2,476",,,,"1,170",,,"6,183",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.52,,,,,Input Ventilation cfm,,,,,,,,,,,36,,,,Heating Mbh,,,-3.15,,,,,Input Ventilation cfm,,,,,,,,,,,,36,
,Cooling cfm,,,264,,,,,Calculated Ventilation cfm,,,,,,,,,,,264,,,,Heating cfm,,,264,,,,,Calculated Ventilation cfm,,,,,,,,,,,,264,
,Cooling ACH,,,3.48,,,,,Calculated Ventilation ACH,,,,,,,,,,,3.47,,,,Heating ACH,,,3.48,,,,,Calculated Ventilation ACH,,,,,,,,,,,,3.47,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,4.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,4.00,,,
,ft²/ton,,,526.69,,,,,People per 1000 ft²,,,,,,,,,15,,,,,,ft²/Mbh,,,-86.25,,,,,People per 1000 ft²,,,,,,,,,,15,,,
,cfm/ton,,,513.16,,,,,Conditioned ft²,,,,,,,,,271.4,,,,,,cfm/Mbh,,,-84.05,,,,,Conditioned ft²,,,,,,,,,,271.4,,,
,Btu/h-ft²,,,22.78,,,,,Volume (ft³),,,,,,,,,"4,565.1",,,,,,Btu/h-ft²,,,-11.59,,,,,Volume (ft³),,,,,,,,,,"4,565.1",,,
ROOM_Zn-WORK AREA 307,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 19:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,78.6,,,°F,/,,69.1,°F,,/,96.4,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,72.0,,,°F,/,,60.4,%,,/,70.7,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,3.7,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,-414,,,,0,,,,-414,,,,,,14.1
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,184,,,,0,,,184,,,,,,3.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,35,,,,0,,,,35,,,,,,-1.2
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Interior Floor,,,,,,0,,-119,,,,0,,,-119,,,,,,-1.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,"-1,974",,0,,,,0,,,,"-1,985",,,,,,67.8
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,"-1,974",,-379,,,,0,,,,"-2,364",,,,,,-
Infiltration,,,,,,132,,0,,,,326,,,458,,,,,,7.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,132,,65,,,,326,,,523,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,420,,839,,,,800,,,"2,059",,,,,,33.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,229,,515,,,,0,,,744,,,,,,12.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,216,,32,,,,0,,,,248,,,,,,-8.5
RA Sensible (Lights),,,,,,263,,0,,,,0,,,263,,,,,,4.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,216,,32,,,,0,,,,248,,,,,,-
Miscellaneous Loads,,,,,,"1,440",,228,,,,0,,,"1,667",,,,,,27.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,"2,351",,"1,582",,,,800,,,"4,734",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-811,,,,0,,,,-811,,,,,,27.7
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,891,,,,0,,,891,,,,,,14.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,"-1,758",,"-1,159",,,,0,,,,"-2,928",,,,,,100.0
Time Delay Correction,,,,,,0,,-7,,,,0,,,-7,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,"2,483",,"2,531",,,,"1,126",,,"6,140",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.51,,,,,Input Ventilation cfm,,,,,,,,,,,35,,,,Heating Mbh,,,-2.93,,,,,Input Ventilation cfm,,,,,,,,,,,,35,
,Cooling cfm,,,266,,,,,Calculated Ventilation cfm,,,,,,,,,,,266,,,,Heating cfm,,,266,,,,,Calculated Ventilation cfm,,,,,,,,,,,,266,
,Cooling ACH,,,4.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,4.01,,,,Heating ACH,,,4.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,,4.01,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,4.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,4.00,,,
,ft²/ton,,,495.70,,,,,People per 1000 ft²,,,,,,,,,16,,,,,,ft²/Mbh,,,-86.62,,,,,People per 1000 ft²,,,,,,,,,,16,,,
,cfm/ton,,,518.88,,,,,Conditioned ft²,,,,,,,,,253.6,,,,,,cfm/Mbh,,,-90.68,,,,,Conditioned ft²,,,,,,,,,,253.6,,,
,Btu/h-ft²,,,24.21,,,,,Volume (ft³),,,,,,,,,"3,978.9",,,,,,Btu/h-ft²,,,-11.54,,,,,Volume (ft³),,,,,,,,,,"3,978.9",,,
Alternative: Primary,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Calculated at: Nov 30, 2022 - 02:33 PM",,,,,,,,,
File name:,,,MNMC Bed Tower 2nd to Penthouse_Recovery_2022-11-30-124940.mdf,,,,,,,,,,,,,,,,,,,TRACE 3D Plus 5.00.123,,,,Page 1 of 1,,,,,,,,,,,,,,,,,,,
