Report Title,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Cooling ACH,,,1.95,,,,,Calculated Ventilation ACH,,,,,,,,,,,1.95,,,,Heating ACH,,,1.95,,,,,Calculated Ventilation ACH,,,,,,,,,,,,1.95,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.88,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.88,,,
,ft²/ton,,,"1,663.55",,,,,People per 1000 ft²,,,,,,,,,5,,,,,,ft²/Mbh,,,-588.81,,,,,People per 1000 ft²,,,,,,,,,,5,,,
,cfm/ton,,,433.27,,,,,Conditioned ft²,,,,,,,,,376.4,,,,,,cfm/Mbh,,,-153.39,,,,,Conditioned ft²,,,,,,,,,,376.4,,,
,Btu/h-ft²,,,7.21,,,,,Volume (ft³),,,,,,,,,"3,011.3",,,,,,Btu/h-ft²,,,-1.70,,,,,Volume (ft³),,,,,,,,,,"3,011.3",,,
ROOM_Zn-STORAGE 100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,8/21 15:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.7,,,°F,/,,71.2,°F,,/,96.5,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,55.6,%,,/,72.0,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,3.7,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,1,,,,0,,,,1,,,,,,-0.1
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-54,,,,0,,,-54,,,,,,-3.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,-43,,,,0,,,,-43,,,,,,4.2
Interior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,-42,,,,0,,,-42,,,,,,-2.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-904,,0,,,,0,,,,-909,,,,,,89.0
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-904,,-42,,,,0,,,,-951,,,,,,-
Infiltration,,,,,,66,,0,,,,96,,,161,,,,,,8.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,66,,-96,,,,96,,,65,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,105,,167,,,,200,,,472,,,,,,25.8,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,206,,371,,,,0,,,577,,,,,,31.6,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,53,,5,,,,0,,,,57,,,,,,-5.6
RA Sensible (Lights),,,,,,237,,0,,,,0,,,237,,,,,,13.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,53,,5,,,,0,,,,57,,,,,,-
Miscellaneous Loads,,,,,,351,,45,,,,0,,,396,,,,,,21.7,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,899,,583,,,,200,,,"1,682",,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-127,,,,0,,,,-127,,,,,,12.4
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,81,,,,0,,,81,,,,,,4.4,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,-852,,-164,,,,0,,,,"-1,021",,,,,,100.0
Time Delay Correction,,,,,,0,,-2,,,,0,,,-2,,,,,,-0.1,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,964,,566,,,,295,,,"1,826",,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.15,,,,,Input Ventilation cfm,,,,,,,,,,,19,,,,Heating Mbh,,,-1.02,,,,,Input Ventilation cfm,,,,,,,,,,,,19,
,Cooling cfm,,,61,,,,,Calculated Ventilation cfm,,,,,,,,,,,61,,,,Heating cfm,,,61,,,,,Calculated Ventilation cfm,,,,,,,,,,,,61,
,Cooling ACH,,,2.02,,,,,Calculated Ventilation ACH,,,,,,,,,,,2.00,,,,Heating ACH,,,2.02,,,,,Calculated Ventilation ACH,,,,,,,,,,,,2.00,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,1.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,1.00,,,
,ft²/ton,,,"1,500.85",,,,,People per 1000 ft²,,,,,,,,,4,,,,,,ft²/Mbh,,,-223.64,,,,,People per 1000 ft²,,,,,,,,,,4,,,
,cfm/ton,,,403.79,,,,,Conditioned ft²,,,,,,,,,228.3,,,,,,cfm/Mbh,,,-60.18,,,,,Conditioned ft²,,,,,,,,,,228.3,,,
,Btu/h-ft²,,,8.00,,,,,Volume (ft³),,,,,,,,,"1,826.8",,,,,,Btu/h-ft²,,,-4.47,,,,,Volume (ft³),,,,,,,,,,"1,826.8",,,
ROOM_Zn-STORAGE 101,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,,,,,,,,,,,,Conditions at Time of Space Heating Peak,,,,,,,,,,,,,,,,,,,,,,
,,Peak Time (Mo/D/H:M),,,,,7/21 15:00:00,,,,,,,,,,,,,,,,,,Peak Time (Mo/D/H:M),,,,,1/21 24:00:00,,,,,,,,,,,,,,,
,,Outside,,,DB / WB / HR,,85.8,,,°F,/,,70.4,°F,,/,91.8,,gr/lb,,,,,,Outside,,,DB / WB / HR,,6.6,,,°F,/,,,4.0,°F,,/,3.4,,gr/lb,,
,,Room,,,DB / RH / HR,,75.0,,,°F,/,,52.0,%,,/,67.3,,gr/lb,,,,,,Room,,,DB / RH / HR,,70.0,,,°F,/,,,3.7,%,,/,4.0,,gr/lb,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Time,,,,,,,,,,,,,,Percent
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Instant,,Delay,,,,,,,,,,,,,,of
,,,,,,,,Time,,,,,,,,,,,,,Percent,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Sensible,,Sensible,,,,Latent,,,,Total,,,,,,Total
,,,,,,Instant,,Delay,,,,,,,,,,,,,of,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,,(Btu/h),,,,,,(%)
,,,,,,Sensible,,Sensible,,,,Latent,,,Total,,,,,,Total,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
,,,,,,(Btu/h),,(Btu/h),,,,(Btu/h),,,(Btu/h),,,,,,(%),,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Roof,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Glass,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Other Roof,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Door,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Glass,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Door,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Below-Grade Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Wall,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Below-Grade Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Partition,,,,,,0,,1,,,,0,,,,1,,,,,,-0.3
Other Wall,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Partition,,,,,,0,,-25,,,,0,,,-25,,,,,,-5.2,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Interior Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Exterior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Slab,,,,,,0,,-11,,,,0,,,,-11,,,,,,3.7
Interior Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Other Floor,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Slab,,,,,,0,,-9,,,,0,,,-9,,,,,,-1.9,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Infiltration,,,,,,-248,,0,,,,0,,,,-249,,,,,,83.2
Other Floor,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Envelope Subtotal,,,,,,-248,,-10,,,,0,,,,-259,,,,,,-
Infiltration,,,,,,18,,0,,,,26,,,44,,,,,,9.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,People,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Envelope Subtotal,,,,,,18,,-34,,,,26,,,10,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Lights,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
People,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA Sensible (Lights),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Lights,,,,,,0,,44,,,,0,,,44,,,,,,9.3,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Miscellaneous Loads,,,,,,20,,13,,,,0,,,,33,,,,,,-11.0
RA Sensible (Lights),,,,,,123,,0,,,,0,,,123,,,,,,26.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Internal Subtotal,,,,,,20,,13,,,,0,,,,33,,,,,,-
Miscellaneous Loads,,,,,,134,,114,,,,0,,,248,,,,,,52.5,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,RA (All Other),,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Internal Subtotal,,,,,,258,,158,,,,0,,,415,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,DOA Direct to Room,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
RA (All Other),,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Ceiling,,,,,,0,,-73,,,,0,,,,-73,,,,,,24.4
DOA Direct to Room,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Refrigeration,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Ceiling,,,,,,0,,48,,,,0,,,48,,,,,,10.1,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Service Water,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Refrigeration,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,HVAC Equipment Losses,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Service Water,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
HVAC Equipment Losses,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Sizing Factor Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Adj Air Transfer Heat,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Time Delay Correction,,,,,,0,,0,,,,0,,,,0,,,,,,0.0
Sizing Factor Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,Grand Total,,,,,,-227,,-71,,,,0,,,,-299,,,,,,100.0
Time Delay Correction,,,,,,0,,0,,,,0,,,0,,,,,,0.0,,,,,,,,,,,,,,,,,,,,,,,,
Grand Total,,,,,,276,,171,,,,26,,,473,,,,,,100.0,,,,,,,,,,,,,,,,,,,,,,,,
Engineering Checks,,,,,,,,,,,,,,,,,,,,,,,Engineering Checks,,,,,,,,,,,,,,,,,,,,,,
,Cooling tons,,,0.04,,,,,Input Ventilation cfm,,,,,,,,,,,4,,,,Heating Mbh,,,-0.30,,,,,Input Ventilation cfm,,,,,,,,,,,,4,
,Cooling cfm,,,17,,,,,Calculated Ventilation cfm,,,,,,,,,,,17,,,,Heating cfm,,,17,,,,,Calculated Ventilation cfm,,,,,,,,,,,,17,
,Cooling ACH,,,2.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,2.04,,,,Heating ACH,,,2.00,,,,,Calculated Ventilation ACH,,,,,,,,,,,,2.04,
,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,0.00,,,,,,Sec Fan cfm,,,0,,,,,Number of People,,,,,,,,,,0.00,,,
,ft²/ton,,,"1,586.69",,,,,People per 1000 ft²,,,,,,,,,0,,,,,,ft²/Mbh,,,-208.96,,,,,People per 1000 ft²,,,,,,,,,,0,,,
,cfm/ton,,,422.85,,,,,Conditioned ft²,,,,,,,,,62.5,,,,,,cfm/Mbh,,,-55.70,,,,,Conditioned ft²,,,,,,,,,,62.5,,,
,Btu/h-ft²,,,7.56,,,,,Volume (ft³),,,,,,,,,500.1,,,,,,Btu/h-ft²,,,-4.79,,,,,Volume (ft³),,,,,,,,,,500.1,,,
Alternative: Primary,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Calculated at: Dec 22, 2022 - 04:32 PM",,,,,,,,,
File name:,,,MNMC Model Ground Offices.mdf,,,,,,,,,,,,,,,,,,,TRACE 3D Plus 5.00.123,,,,Page 1 of 1,,,,,,,,,,,,,,,,,,,
