Report Title
ZONE_Zone 1C,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.3,%,/,63.2,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,58.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,75.7,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,378
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.68
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,58
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,58
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.41
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,378
Partition,,,0,"2,284",,0,,,"2,284",,28.5,Partition,,,0,"-1,885",,0,,,"-1,885",,81.3,Heating ACH,2.68
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-135,,0,,,-135,,-1.7,Interior Floor,,,0,54,,0,,,54,,-2.3,Input Ventilation cfm,58
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,58
Infiltration,,,2,0,,3,,,4,,0.1,Infiltration,,,-9,0,,0,,,-9,,0.4,Calculated Ventilation ACH,,0.41
Envelope Subtotal,,,2,"2,149",,3,,,"2,153",,-,Envelope Subtotal,,,-9,"-1,831",,0,,,"-1,840",,-,Infiltration cfm,0
People,,,106,168,,247,,,522,,6.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,639,"1,201",,0,,,"1,839",,23.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,355","1,200",,43,,,"2,598",,32.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,100","2,568",,291,,,"4,958",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,171,,0,,,171,,2.1,Ceiling,,,0,-478,,0,,,-478,,20.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,423"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-5,,0,,,-5,,-0.1,Time Delay Correction,,,0,-1,,0,,,-1,,0.1,Below-Grade Wall,0
Grand Total,,,"2,101","4,884",,293,,,"7,278",,100.0,Grand Total,,,-9,"-2,310",,0,,,"-2,319",,100.0,Other Wall,0
RA Sensible (Lights),,,733,0,,0,,,733,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"3,888"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,422"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,422"
Cooling tons,,0.61,,No People(max),,,,,1.02,,,Heating Mbh,,-2.32,,No People(max),,,,,1.02
%OA,,15,,People per 1000 ft²,,,,,1,,,%OA,,15,,People per 1000 ft²,,,,,1
cfm/ft²,,0.36,,Volume (ft³),,,,,"8,467.0",,,cfm/ft²,,0.36,,Volume (ft³),,,,,"8,467.0"
cfm/ton,,622.69,,,,,,,,,,cfm/Mbh,,-162.88
ft²/ton,,"1,724.81",,,,,,,,,,ft²/Mbh,,-451.09
Btu/h-ft²,,6.96,,,,,,,,,,Btu/h-ft²,,-2.22
ZONE_Zone 1E,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 09:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.4,°F,/,69.6,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.7,%,/,63.7,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,56.5,°F,,,,,,,,Supply Air Dry Bulb Temp,,,78.3,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"1,429"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,9.14
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,199
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,199
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,1.27
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,22
Glass,,,"8,169","17,265",,0,,,"25,434",,76.1,Glass,,,"-8,698",0,,0,,,"-8,698",,68.2,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-578,,0,,,-578,,-1.7,Wall,,,0,"-2,981",,0,,,"-2,981",,23.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"1,429"
Partition,,,0,"-2,386",,0,,,"-2,386",,-7.1,Partition,,,0,586,,0,,,586,,-4.6,Heating ACH,9.14
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-3,409",,0,,,"-3,409",,-10.2,Interior Floor,,,0,"1,041",,0,,,"1,041",,-8.2,Input Ventilation cfm,199
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,199
Infiltration,,,104,0,,460,,,563,,1.7,Infiltration,,,"-1,576",0,,0,,,"-1,592",,12.5,Calculated Ventilation ACH,,1.27
Envelope Subtotal,,,"8,272","10,893",,460,,,"19,625",,-,Envelope Subtotal,,,"-10,275","-1,353",,0,,,"-11,643",,-,Infiltration cfm,22
People,,,"1,908","2,938",,"3,026",,,"7,872",,23.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,862,"1,363",,0,,,"2,225",,6.7,Lights,,,0,35,,0,,,35,,-0.3
Miscellaneous Loads,,,"1,929","2,085",,250,,,"4,264",,12.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"4,699","6,386",,"3,275",,,"14,361",,-,Internal Subtotal,,,0,35,,0,,,35,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,"-1,035",,0,,,"-1,035",,-3.1,Ceiling,,,0,-756,,0,,,-756,,5.9,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,441"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,305
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,782
Time Delay Correction,,,0,-497,,0,,,-497,,-1.5,Time Delay Correction,,,0,-381,,0,,,-381,,3.0,Below-Grade Wall,0
Grand Total,,,"12,972","15,747",,"3,735",,,"32,454",,100.0,Grand Total,,,"-10,275","-2,455",,0,,,"-12,746",,100.0,Other Wall,782
RA Sensible (Lights),,,990,0,,0,,,990,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,314"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,441"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,441"
Cooling tons,,2.70,,No People(max),,,,,19.47,,,Heating Mbh,,-12.75,,No People(max),,,,,19.47
%OA,,14,,People per 1000 ft²,,,,,17,,,%OA,,14,,People per 1000 ft²,,,,,17
cfm/ft²,,1.22,,Volume (ft³),,,,,"9,378.9",,,cfm/ft²,,1.22,,Volume (ft³),,,,,"9,378.9"
cfm/ton,,528.18,,,,,,,,,,cfm/Mbh,,-112.10
ft²/ton,,431.76,,,,,,,,,,ft²/Mbh,,-91.61
Btu/h-ft²,,27.79,,,,,,,,,,Btu/h-ft²,,-10.92
ZONE_Zone 1N,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.2,%,/,63.1,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,85.8,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,824
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,6.91
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,148
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,148
Roof,,,0,14,,0,,,14,,0.1,Roof,,,0,-42,,0,,,-42,,0.3,Calculated Ventilation ACH,,1.24
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,11
Glass,,,"2,730","4,964",,0,,,"7,694",,35.9,Glass,,,"-6,652",0,,0,,,"-6,652",,47.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,361,,0,,,361,,1.7,Wall,,,0,"-3,679",,0,,,"-3,679",,26.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,824
Partition,,,0,-686,,0,,,-686,,-3.2,Partition,,,0,234,,0,,,234,,-1.7,Heating ACH,6.91
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,678",,0,,,"-1,678",,-7.8,Interior Floor,,,0,919,,0,,,919,,-6.6,Input Ventilation cfm,148
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,148
Infiltration,,,143,0,,233,,,376,,1.8,Infiltration,,,-803,0,,0,,,-811,,5.8,Calculated Ventilation ACH,,1.24
Envelope Subtotal,,,"2,873","2,975",,233,,,"6,081",,-,Envelope Subtotal,,,"-7,456","-2,568",,0,,,"-10,032",,-,Infiltration cfm,11
People,,,"1,559","2,540",,"2,497",,,"6,596",,30.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,730,"1,231",,0,,,"1,960",,9.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,582","1,156",,0,,,"2,737",,12.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,870","4,926",,"2,497",,,"11,294",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,27
Ceiling,,,0,-266,,0,,,-266,,-1.2,Ceiling,,,0,-687,,0,,,-687,,4.9,Other Roof,27
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,003"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,219
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,"3,712",0,,0,,,"3,712",,17.3,Sizing Factor Correction,,,"-2,886",0,,0,,,"-2,886",,20.7,Wall,815
Time Delay Correction,,,0,-209,,0,,,-209,,-1.0,Time Delay Correction,,,0,-310,,0,,,-310,,2.2,Below-Grade Wall,0
Grand Total,,,"10,455","7,426",,"2,730",,,"20,612",,100.0,Grand Total,,,"-10,342","-3,565",,0,,,"-13,915",,100.0,Other Wall,815
RA Sensible (Lights),,,838,0,,0,,,838,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,425"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,030"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,030"
Cooling tons,,1.72,,No People(max),,,,,15.86,,,Heating Mbh,,-13.92,,No People(max),,,,,15.86
%OA,,18,,People per 1000 ft²,,,,,19,,,%OA,,18,,People per 1000 ft²,,,,,19
cfm/ft²,,0.77,,Volume (ft³),,,,,"7,159.7",,,cfm/ft²,,0.77,,Volume (ft³),,,,,"7,159.7"
cfm/ton,,479.84,,,,,,,,,,cfm/Mbh,,-59.24
ft²/ton,,491.17,,,,,,,,,,ft²/Mbh,,-60.63
Btu/h-ft²,,24.43,,,,,,,,,,Btu/h-ft²,,-16.49
ZONE_Zone 1S,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,67.1,°F,/,77.8,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,47.4,%,/,62.0,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,58.1,°F,,,,,,,,Supply Air Dry Bulb Temp,,,83.8,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,796
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,8.12
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,44
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,44
Roof,,,0,51,,0,,,51,,0.3,Roof,,,0,-45,,0,,,-45,,0.4,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,"3,795","6,575",,0,,,"10,370",,65.1,Glass,,,"-5,713",0,,0,,,"-5,713",,48.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-378,,0,,,-378,,-2.4,Wall,,,0,"-3,144",,0,,,"-3,144",,26.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,796
Partition,,,0,-545,,0,,,-545,,-3.4,Partition,,,0,191,,0,,,191,,-1.6,Heating ACH,8.12
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,705",,0,,,"-1,705",,-10.7,Interior Floor,,,0,795,,0,,,795,,-6.8,Input Ventilation cfm,44
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,44
Infiltration,,,55,0,,90,,,144,,0.9,Infiltration,,,-601,0,,0,,,-607,,5.2,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,"3,850","3,998",,90,,,"7,938",,-,Envelope Subtotal,,,"-6,315","-2,202",,0,,,"-8,523",,-,Infiltration cfm,8
People,,,395,601,,658,,,"1,654",,10.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,532,869,,0,,,"1,401",,8.8,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,248",885,,0,,,"2,133",,13.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,176","2,354",,658,,,"5,188",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,29
Ceiling,,,0,-591,,0,,,-591,,-3.7,Ceiling,,,0,-564,,0,,,-564,,4.8,Other Roof,29
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,796
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,198
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,"2,969",0,,0,,,"2,969",,18.6,Sizing Factor Correction,,,"-2,388",0,,0,,,"-2,388",,20.4,Wall,709
Time Delay Correction,,,0,-185,,0,,,-185,,-1.2,Time Delay Correction,,,0,-249,,0,,,-249,,2.1,Below-Grade Wall,0
Grand Total,,,"8,995","5,576",,748,,,"15,319",,100.0,Grand Total,,,"-8,703","-3,015",,0,,,"-11,724",,100.0,Other Wall,709
RA Sensible (Lights),,,611,0,,0,,,611,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,076"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,825
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,825
Cooling tons,,1.28,,No People(max),,,,,3.97,,,Heating Mbh,,-11.72,,No People(max),,,,,3.97
%OA,,6,,People per 1000 ft²,,,,,6,,,%OA,,6,,People per 1000 ft²,,,,,6
cfm/ft²,,0.93,,Volume (ft³),,,,,"5,884.8",,,cfm/ft²,,0.93,,Volume (ft³),,,,,"5,884.8"
cfm/ton,,623.05,,,,,,,,,,cfm/Mbh,,-67.86
ft²/ton,,533.69,,,,,,,,,,ft²/Mbh,,-58.11
Btu/h-ft²,,22.48,,,,,,,,,,Btu/h-ft²,,-17.21
ZONE_Zone 1W,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,47.0,%,/,61.5,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,58.4,°F,,,,,,,,Supply Air Dry Bulb Temp,,,75.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"4,137"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,19.10
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,169
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,169
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.78
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,23
Glass,,,"9,272","19,007",,0,,,"28,279",,36.0,Glass,,,"-12,065",0,,0,,,"-12,065",,67.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-437,,0,,,-437,,-0.6,Wall,,,0,"-4,056",,0,,,"-4,056",,22.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"4,137"
Partition,,,0,"-2,488",,0,,,"-2,488",,-3.2,Partition,,,0,684,,0,,,684,,-3.8,Heating ACH,19.10
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-2,721",,0,,,"-2,721",,-3.5,Interior Floor,,,0,"1,386",,0,,,"1,386",,-7.8,Input Ventilation cfm,169
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,169
Infiltration,,,295,0,,505,,,800,,1.0,Infiltration,,,"-1,656",0,,0,,,"-1,672",,9.4,Calculated Ventilation ACH,,0.78
Envelope Subtotal,,,"9,567","13,360",,505,,,"23,432",,-,Envelope Subtotal,,,"-13,721","-1,986",,0,,,"-15,724",,-,Infiltration cfm,23
People,,,"1,235","2,164",,"1,954",,,"5,353",,6.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,"1,305","2,349",,0,,,"3,654",,4.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"44,018","2,393",,0,,,"46,411",,59.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"46,558","6,907",,"1,954",,,"55,419",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,"-1,392",,0,,,"-1,392",,-1.8,Ceiling,,,0,"-1,621",,0,,,"-1,621",,9.1,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"2,015"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,427
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,"1,077"
Time Delay Correction,,,0,-472,,0,,,-472,,-0.6,Time Delay Correction,,,0,-518,,0,,,-518,,2.9,Below-Grade Wall,0
Grand Total,,,"56,125","18,403",,"2,458",,,"76,987",,100.0,Grand Total,,,"-13,721","-4,126",,0,,,"-17,863",,100.0,Other Wall,"1,077"
RA Sensible (Lights),,,"1,498",0,,0,,,"1,498",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"3,703"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"2,015"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"2,015"
Cooling tons,,6.42,,No People(max),,,,,12.61,,,Heating Mbh,,-17.86,,No People(max),,,,,12.61
%OA,,4,,People per 1000 ft²,,,,,8,,,%OA,,4,,People per 1000 ft²,,,,,8
cfm/ft²,,2.58,,Volume (ft³),,,,,"12,995.1",,,cfm/ft²,,2.08,,Volume (ft³),,,,,"12,995.1"
cfm/ton,,644.65,,,,,,,,,,cfm/Mbh,,-231.57
ft²/ton,,250.01,,,,,,,,,,ft²/Mbh,,-89.79
Btu/h-ft²,,48.00,,,,,,,,,,Btu/h-ft²,,-11.14
ZONE_Zone 2C,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,85.3,°F,/,71.4,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.4,%,/,63.3,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,58.1,°F,,,,,,,,Supply Air Dry Bulb Temp,,,76.4,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,356
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.97
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,52
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,52
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.43
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,356
Partition,,,0,"2,220",,0,,,"2,220",,30.1,Partition,,,0,"-1,753",,0,,,"-1,753",,71.8,Heating ACH,2.97
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-46,,0,,,-46,,-0.6,Interior Floor,,,0,-239,,0,,,-239,,9.8
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,52
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,52
Infiltration,,,1,0,,3,,,4,,0.1,Infiltration,,,-9,0,,0,,,-9,,0.4,Calculated Ventilation ACH,,0.43
Envelope Subtotal,,,1,"2,173",,3,,,"2,177",,-,Envelope Subtotal,,,-9,"-1,992",,0,,,"-2,002",,-,Infiltration cfm,0
People,,,91,158,,211,,,461,,6.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,554,"1,138",,0,,,"1,692",,22.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,151","1,108",,9,,,"2,268",,30.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,796","2,404",,220,,,"4,420",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,156,,0,,,156,,2.1,Ceiling,,,0,-440,,0,,,-440,,18.0,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,243"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-5,,0,,,-5,,-0.1,Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Below-Grade Wall,0
Grand Total,,,"1,797","4,728",,223,,,"6,749",,100.0,Grand Total,,,-9,"-2,433",,0,,,"-2,442",,100.0,Other Wall,0
RA Sensible (Lights),,,636,0,,0,,,636,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"3,687"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,243"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,243"
Cooling tons,,0.56,,No People(max),,,,,0.87,,,Heating Mbh,,-2.44,,No People(max),,,,,0.87
%OA,,15,,People per 1000 ft²,,,,,1,,,%OA,,15,,People per 1000 ft²,,,,,1
cfm/ft²,,0.40,,Volume (ft³),,,,,"7,187.2",,,cfm/ft²,,0.40,,Volume (ft³),,,,,"7,187.2"
cfm/ton,,632.74,,,,,,,,,,cfm/Mbh,,-145.74
ft²/ton,,"1,595.83",,,,,,,,,,ft²/Mbh,,-367.49
Btu/h-ft²,,7.52,,,,,,,,,,Btu/h-ft²,,-2.72
ZONE_Zone 2E,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 09:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 09:00:00
,Outside,DB / WB / HR,,79.4,°F,/,69.6,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.7,%,/,63.7,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,56.3,°F,,,,,,,,Supply Air Dry Bulb Temp,,,79.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"1,394"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,7.63
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,173
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,173
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.95
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,23
Glass,,,"6,516","16,172",,0,,,"22,688",,68.3,Glass,,,"-7,719",0,,0,,,"-7,719",,57.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-499,,0,,,-499,,-1.5,Wall,,,0,"-3,161",,0,,,"-3,161",,23.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"1,394"
Partition,,,0,"-1,972",,0,,,"-1,972",,-5.9,Partition,,,0,464,,0,,,464,,-3.5,Heating ACH,7.63
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-2,657",,0,,,"-2,657",,-8.0,Interior Floor,,,0,-236,,0,,,-236,,1.8,Input Ventilation cfm,173
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,173
Infiltration,,,108,0,,482,,,590,,1.8,Infiltration,,,"-1,654",0,,0,,,"-1,671",,12.5,Calculated Ventilation ACH,,0.95
Envelope Subtotal,,,"6,624","11,044",,482,,,"18,150",,-,Envelope Subtotal,,,"-9,373","-2,933",,0,,,"-12,323",,-,Infiltration cfm,23
People,,,"1,829","2,859",,"2,894",,,"7,582",,22.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,993,"1,604",,0,,,"2,597",,7.8,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,893","2,864",,496,,,"5,254",,15.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"4,716","7,327",,"3,390",,,"15,433",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,"-1,089",,0,,,"-1,089",,-3.3,Ceiling,,,0,-728,,0,,,-728,,5.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,629"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,277
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,783
Time Delay Correction,,,0,-407,,0,,,-407,,-1.2,Time Delay Correction,,,0,-327,,0,,,-327,,2.4,Below-Grade Wall,0
Grand Total,,,"11,339","16,876",,"3,872",,,"32,087",,100.0,Grand Total,,,"-9,373","-3,989",,0,,,"-13,378",,100.0,Other Wall,783
RA Sensible (Lights),,,"1,140",0,,0,,,"1,140",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,334"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,629"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,629"
Cooling tons,,2.67,,No People(max),,,,,18.68,,,Heating Mbh,,-13.38,,No People(max),,,,,18.68
%OA,,12,,People per 1000 ft²,,,,,14,,,%OA,,12,,People per 1000 ft²,,,,,14
cfm/ft²,,1.02,,Volume (ft³),,,,,"10,959.2",,,cfm/ft²,,1.02,,Volume (ft³),,,,,"10,959.2"
cfm/ton,,521.22,,,,,,,,,,cfm/Mbh,,-104.20
ft²/ton,,512.01,,,,,,,,,,ft²/Mbh,,-102.34
Btu/h-ft²,,23.44,,,,,,,,,,Btu/h-ft²,,-9.77
ZONE_Zone 2N,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 10:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,82.7,°F,/,70.6,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.0,%,/,62.8,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,84.8,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,811
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,7.27
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,144
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,144
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,1.29
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,11
Glass,,,"2,745","5,819",,0,,,"8,564",,40.7,Glass,,,"-5,666",0,,0,,,"-5,666",,44.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-87,,0,,,-87,,-0.4,Wall,,,0,"-3,360",,0,,,"-3,360",,26.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,811
Partition,,,0,-462,,0,,,-462,,-2.2,Partition,,,0,229,,0,,,229,,-1.8,Heating ACH,7.27
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,136",,0,,,"-1,136",,-5.4,Interior Floor,,,0,-244,,0,,,-244,,1.9,Input Ventilation cfm,144
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,144
Infiltration,,,86,0,,227,,,314,,1.5,Infiltration,,,-771,0,,0,,,-778,,6.0,Calculated Ventilation ACH,,1.29
Envelope Subtotal,,,"2,831","4,133",,227,,,"7,192",,-,Envelope Subtotal,,,"-6,436","-3,375",,0,,,"-9,819",,-,Infiltration cfm,11
People,,,"1,522","2,348",,"2,435",,,"6,305",,30.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,690,"1,110",,0,,,"1,800",,8.6,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,494","1,040",,0,,,"2,534",,12.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,706","4,498",,"2,435",,,"10,639",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-380,,0,,,-380,,-1.8,Ceiling,,,0,-607,,0,,,-607,,4.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,970
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,201
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,"3,014",0,,0,,,"3,014",,14.3,Sizing Factor Correction,,,"-2,202",0,,0,,,"-2,202",,17.1,Wall,745
Time Delay Correction,,,0,-209,,0,,,-209,,-1.0,Time Delay Correction,,,0,-236,,0,,,-236,,1.8,Below-Grade Wall,0
Grand Total,,,"9,552","8,042",,"2,662",,,"20,256",,100.0,Grand Total,,,"-8,638","-4,217",,0,,,"-12,863",,100.0,Other Wall,745
RA Sensible (Lights),,,792,0,,0,,,792,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,453"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,970
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,970
Cooling tons,,1.69,,No People(max),,,,,15.48,,,Heating Mbh,,-12.86,,No People(max),,,,,15.48
%OA,,18,,People per 1000 ft²,,,,,20,,,%OA,,18,,People per 1000 ft²,,,,,20
cfm/ft²,,0.85,,Volume (ft³),,,,,"6,691.8",,,cfm/ft²,,0.85,,Volume (ft³),,,,,"6,691.8"
cfm/ton,,480.49,,,,,,,,,,cfm/Mbh,,-63.07
ft²/ton,,468.99,,,,,,,,,,ft²/Mbh,,-61.54
Btu/h-ft²,,25.59,,,,,,,,,,Btu/h-ft²,,-16.25
ZONE_Zone 2S,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,86.8,°F,/,72.2,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.8,%,/,63.9,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.8,°F,,,,,,,,Supply Air Dry Bulb Temp,,,85.2,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,654
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,6.98
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,44
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,44
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.47
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,"2,399","4,890",,0,,,"7,288",,53.4,Glass,,,"-4,302",0,,0,,,"-4,302",,40.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,145,,0,,,145,,1.1,Wall,,,0,"-3,091",,0,,,"-3,091",,29.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,654
Partition,,,0,-447,,0,,,-447,,-3.3,Partition,,,0,173,,0,,,173,,-1.6,Heating ACH,6.98
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,174",,0,,,"-1,174",,-8.6,Interior Floor,,,0,-227,,0,,,-227,,2.1,Input Ventilation cfm,44
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,44
Infiltration,,,103,0,,181,,,284,,2.1,Infiltration,,,-601,0,,0,,,-607,,5.7,Calculated Ventilation ACH,,0.47
Envelope Subtotal,,,"2,502","3,413",,181,,,"6,095",,-,Envelope Subtotal,,,"-4,903","-3,145",,0,,,"-8,053",,-,Infiltration cfm,8
People,,,382,637,,633,,,"1,653",,12.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,515,922,,0,,,"1,437",,10.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,214",939,,0,,,"2,153",,15.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,112","2,497",,633,,,"5,243",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,-291,,0,,,-291,,-2.1,Ceiling,,,0,-572,,0,,,-572,,5.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,795
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,155
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,"2,124",0,,0,,,"2,124",,15.6,Sizing Factor Correction,,,"-1,848",0,,0,,,"-1,848",,17.3,Wall,656
Time Delay Correction,,,0,-120,,0,,,-120,,-0.9,Time Delay Correction,,,0,-177,,0,,,-177,,1.7,Below-Grade Wall,0
Grand Total,,,"6,738","5,499",,814,,,"13,052",,100.0,Grand Total,,,"-6,750","-3,894",,0,,,"-10,651",,100.0,Other Wall,656
RA Sensible (Lights),,,592,0,,0,,,592,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,071"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,794
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,794
Cooling tons,,1.09,,No People(max),,,,,3.84,,,Heating Mbh,,-10.65,,No People(max),,,,,3.84
%OA,,7,,People per 1000 ft²,,,,,6,,,%OA,,7,,People per 1000 ft²,,,,,6
cfm/ft²,,0.82,,Volume (ft³),,,,,"5,623.9",,,cfm/ft²,,0.82,,Volume (ft³),,,,,"5,623.9"
cfm/ton,,601.57,,,,,,,,,,cfm/Mbh,,-61.45
ft²/ton,,602.76,,,,,,,,,,ft²/Mbh,,-61.55
Btu/h-ft²,,19.91,,,,,,,,,,Btu/h-ft²,,-16.25
ZONE_Zone 2W,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.5,%,/,63.4,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.1,°F,,,,,,,,Supply Air Dry Bulb Temp,,,79.2,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"1,569"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,9.48
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,172
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,172
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,1.04
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,19
Glass,,,"8,380","17,030",,0,,,"25,410",,73.4,Glass,,,"-8,870",0,,0,,,"-8,870",,57.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-645,,0,,,-645,,-1.9,Wall,,,0,"-4,115",,0,,,"-4,115",,26.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"1,569"
Partition,,,0,"-2,712",,0,,,"-2,712",,-7.8,Partition,,,0,748,,0,,,748,,-4.9,Heating ACH,9.48
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-2,061",,0,,,"-2,061",,-6.0,Interior Floor,,,0,-512,,0,,,-512,,3.3,Input Ventilation cfm,172
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,172
Infiltration,,,240,0,,388,,,628,,1.8,Infiltration,,,"-1,351",0,,0,,,"-1,364",,8.9,Calculated Ventilation ACH,,1.04
Envelope Subtotal,,,"8,620","11,613",,388,,,"20,621",,-,Envelope Subtotal,,,"-10,221","-3,879",,0,,,"-14,113",,-,Infiltration cfm,19
People,,,"1,604","2,989",,"2,541",,,"7,133",,20.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,"1,050","2,015",,0,,,"3,065",,8.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"2,419","2,005",,0,,,"4,424",,12.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"5,073","7,008",,"2,541",,,"14,622",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,"-1,368",,0,,,"-1,368",,-4.0,Ceiling,,,0,-874,,0,,,-874,,5.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,575"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,297
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,960
Time Delay Correction,,,0,-460,,0,,,-460,,-1.3,Time Delay Correction,,,0,-404,,0,,,-404,,2.6,Below-Grade Wall,0
Grand Total,,,"13,693","16,792",,"2,929",,,"33,415",,100.0,Grand Total,,,"-10,221","-5,158",,0,,,"-15,392",,100.0,Other Wall,960
RA Sensible (Lights),,,"1,205",0,,0,,,"1,205",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"3,009"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,576"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,576"
Cooling tons,,2.78,,No People(max),,,,,16.36,,,Heating Mbh,,-15.39,,No People(max),,,,,16.36
%OA,,11,,People per 1000 ft²,,,,,13,,,%OA,,11,,People per 1000 ft²,,,,,13
cfm/ft²,,1.27,,Volume (ft³),,,,,"9,932.6",,,cfm/ft²,,1.27,,Volume (ft³),,,,,"9,932.6"
cfm/ton,,563.32,,,,,,,,,,cfm/Mbh,,-101.93
ft²/ton,,442.73,,,,,,,,,,ft²/Mbh,,-80.09
Btu/h-ft²,,27.10,,,,,,,,,,Btu/h-ft²,,-12.49
ZONE_Zone 3C,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,85.3,°F,/,71.4,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.3,%,/,63.2,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,58.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,76.7,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,289
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.75
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,44
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,44
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.42
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,289
Partition,,,0,"1,805",,0,,,"1,805",,29.5,Partition,,,0,"-1,545",,0,,,"-1,545",,74.1,Heating ACH,2.75
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-10,,0,,,-10,,-0.2,Interior Floor,,,0,-226,,0,,,-226,,10.9,Input Ventilation cfm,44
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,44
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.42
Envelope Subtotal,,,0,"1,795",,0,,,"1,795",,-,Envelope Subtotal,,,0,"-1,771",,0,,,"-1,771",,-,Infiltration cfm,0
People,,,98,160,,224,,,482,,7.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,473,919,,0,,,"1,392",,22.8,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,002",833,,0,,,"1,836",,30.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,574","1,912",,224,,,"3,710",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,74,,0,,,74,,1.2,Ceiling,,,0,-313,,0,,,-313,,15.0,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,008"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-4,,0,,,-4,,-0.1,Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Below-Grade Wall,0
Grand Total,,,"1,574","3,778",,224,,,"5,575",,100.0,Grand Total,,,0,"-2,084",,0,,,"-2,084",,100.0,Other Wall,0
RA Sensible (Lights),,,544,0,,0,,,544,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,730"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,008"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,008"
Cooling tons,,0.46,,No People(max),,,,,0.94,,,Heating Mbh,,-2.08,,No People(max),,,,,0.94
%OA,,15,,People per 1000 ft²,,,,,1,,,%OA,,15,,People per 1000 ft²,,,,,1
cfm/ft²,,0.37,,Volume (ft³),,,,,"6,310.0",,,cfm/ft²,,0.37,,Volume (ft³),,,,,"6,310.0"
cfm/ton,,622.88,,,,,,,,,,cfm/Mbh,,-138.88
ft²/ton,,"1,672.63",,,,,,,,,,ft²/Mbh,,-372.88
Btu/h-ft²,,7.17,,,,,,,,,,Btu/h-ft²,,-2.68
ZONE_Zone 3E,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 09:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.4,°F,/,69.6,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.6,%,/,63.6,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,58.1,°F,,,,,,,,Supply Air Dry Bulb Temp,,,79.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"1,637"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,7.97
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,93
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,93
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,16
Glass,,,"7,534","19,311",,0,,,"26,845",,81.6,Glass,,,"-9,162",0,,0,,,"-9,162",,58.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-502,,0,,,-502,,-1.5,Wall,,,0,"-3,930",,0,,,"-3,930",,24.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"1,637"
Partition,,,0,"-2,079",,0,,,"-2,079",,-6.3,Partition,,,0,425,,0,,,425,,-2.7,Heating ACH,7.97
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-2,648",,0,,,"-2,648",,-8.0,Interior Floor,,,0,-559,,0,,,-559,,3.5,Input Ventilation cfm,93
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,93
Infiltration,,,74,0,,331,,,405,,1.2,Infiltration,,,"-1,144",0,,0,,,"-1,155",,7.3,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,"7,608","14,082",,331,,,"22,021",,-,Envelope Subtotal,,,"-10,306","-4,063",,0,,,"-14,381",,-,Infiltration cfm,16
People,,,644,"1,043",,"1,026",,,"2,713",,8.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,"1,261","2,141",,0,,,"3,402",,10.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"2,639","2,002",,39,,,"4,680",,14.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"4,544","5,186",,"1,065",,,"10,796",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,"-1,029",,0,,,"-1,029",,-3.1,Ceiling,,,0,-992,,0,,,-992,,6.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,946"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,323
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,948
