Report Title
Time Delay Correction,,,0,-339,,0,,,-339,,-1.0,Time Delay Correction,,,0,-401,,0,,,-401,,2.5,Below-Grade Wall,0
Grand Total,,,"12,152","17,901",,"1,397",,,"31,449",,100.0,Grand Total,,,"-10,306","-5,456",,0,,,"-15,773",,100.0,Other Wall,948
RA Sensible (Lights),,,"1,448",0,,0,,,"1,448",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"4,058"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,946"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,946"
Cooling tons,,2.62,,No People(max),,,,,6.57,,,Heating Mbh,,-15.77,,No People(max),,,,,6.57
%OA,,6,,People per 1000 ft²,,,,,4,,,%OA,,6,,People per 1000 ft²,,,,,4
cfm/ft²,,1.07,,Volume (ft³),,,,,"12,326.9",,,cfm/ft²,,1.07,,Volume (ft³),,,,,"12,326.9"
cfm/ton,,624.39,,,,,,,,,,cfm/Mbh,,-103.76
ft²/ton,,583.03,,,,,,,,,,ft²/Mbh,,-96.87
Btu/h-ft²,,20.58,,,,,,,,,,Btu/h-ft²,,-10.32
ZONE_Zone 3N,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,49.0,%,/,64.1,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,56.2,°F,,,,,,,,Supply Air Dry Bulb Temp,,,85.8,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,615
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,7.04
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,98
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,98
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,1.12
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,"2,017","4,362",,0,,,"6,379",,42.4,Glass,,,"-4,739",0,,0,,,"-4,739",,45.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,84,,0,,,84,,0.6,Wall,,,0,"-2,996",,0,,,"-2,996",,28.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,615
Partition,,,0,-622,,0,,,-622,,-4.1,Partition,,,0,156,,0,,,156,,-1.5,Heating ACH,7.04
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-951,,0,,,-951,,-6.3,Interior Floor,,,0,-137,,0,,,-137,,1.3,Input Ventilation cfm,98
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,98
Infiltration,,,98,0,,156,,,254,,1.7,Infiltration,,,-554,0,,0,,,-560,,5.4,Calculated Ventilation ACH,,1.12
Envelope Subtotal,,,"2,115","2,873",,156,,,"5,144",,-,Envelope Subtotal,,,"-5,294","-2,977",,0,,,"-8,276",,-,Infiltration cfm,8
People,,,"1,059","1,850",,"1,702",,,"4,611",,30.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,518,942,,0,,,"1,460",,9.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,128",887,,0,,,"2,014",,13.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,704","3,679",,"1,702",,,"8,086",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-391,,0,,,-391,,-2.6,Ceiling,,,0,-472,,0,,,-472,,4.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,768
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,166
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,"1,745",0,,0,,,"1,745",,11.6,Sizing Factor Correction,,,"-1,441",0,,0,,,"-1,441",,13.9,Wall,651
Time Delay Correction,,,0,-150,,0,,,-150,,-1.0,Time Delay Correction,,,0,-202,,0,,,-202,,1.9,Below-Grade Wall,0
Grand Total,,,"6,565","6,012",,"1,858",,,"14,435",,100.0,Grand Total,,,"-6,735","-3,652",,0,,,"-10,392",,100.0,Other Wall,651
RA Sensible (Lights),,,595,0,,0,,,595,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,314"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,768
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,768
Cooling tons,,1.20,,No People(max),,,,,10.76,,,Heating Mbh,,-10.39,,No People(max),,,,,10.76
%OA,,16,,People per 1000 ft²,,,,,18,,,%OA,,16,,People per 1000 ft²,,,,,18
cfm/ft²,,0.87,,Volume (ft³),,,,,"5,242.5",,,cfm/ft²,,0.87,,Volume (ft³),,,,,"5,242.5"
cfm/ton,,510.97,,,,,,,,,,cfm/Mbh,,-59.16
ft²/ton,,507.50,,,,,,,,,,ft²/Mbh,,-58.75
Btu/h-ft²,,23.65,,,,,,,,,,Btu/h-ft²,,-17.02
ZONE_Zone 3S,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,67.1,°F,/,77.8,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,47.4,%,/,62.0,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,58.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,85.1,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,673
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,7.30
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,44
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,44
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.48
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,"2,556","6,252",,0,,,"8,808",,64.0,Glass,,,"-4,624",0,,0,,,"-4,624",,42.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-363,,0,,,-363,,-2.6,Wall,,,0,"-2,980",,0,,,"-2,980",,27.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,673
Partition,,,0,-585,,0,,,-585,,-4.2,Partition,,,0,203,,0,,,203,,-1.9,Heating ACH,7.30
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,573",,0,,,"-1,573",,-11.4,Interior Floor,,,0,-201,,0,,,-201,,1.9,Input Ventilation cfm,44
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,44
Infiltration,,,53,0,,88,,,141,,1.0,Infiltration,,,-587,0,,0,,,-593,,5.5,Calculated Ventilation ACH,,0.48
Envelope Subtotal,,,"2,609","3,732",,88,,,"6,429",,-,Envelope Subtotal,,,"-5,211","-2,978",,0,,,"-8,195",,-,Infiltration cfm,8
People,,,382,630,,633,,,"1,645",,12.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,506,899,,0,,,"1,405",,10.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,192",915,,0,,,"2,107",,15.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,080","2,443",,633,,,"5,157",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,-535,,0,,,-535,,-3.9,Ceiling,,,0,-505,,0,,,-505,,4.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,783
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,166
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,"2,253",0,,0,,,"2,253",,16.4,Sizing Factor Correction,,,"-1,962",0,,0,,,"-1,962",,18.1,Wall,650
Time Delay Correction,,,0,-125,,0,,,-125,,-0.9,Time Delay Correction,,,0,-191,,0,,,-191,,1.8,Below-Grade Wall,0
Grand Total,,,"6,942","5,515",,721,,,"13,178",,100.0,Grand Total,,,"-7,173","-3,674",,0,,,"-10,853",,100.0,Other Wall,650
RA Sensible (Lights),,,581,0,,0,,,581,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,065"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,783
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,783
Cooling tons,,1.10,,No People(max),,,,,3.84,,,Heating Mbh,,-10.85,,No People(max),,,,,3.84
%OA,,6,,People per 1000 ft²,,,,,6,,,%OA,,6,,People per 1000 ft²,,,,,6
cfm/ft²,,0.86,,Volume (ft³),,,,,"5,534.9",,,cfm/ft²,,0.86,,Volume (ft³),,,,,"5,534.9"
cfm/ton,,612.74,,,,,,,,,,cfm/Mbh,,-62.01
ft²/ton,,586.88,,,,,,,,,,ft²/Mbh,,-59.39
Btu/h-ft²,,20.45,,,,,,,,,,Btu/h-ft²,,-16.84
ZONE_Zone 3W,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.5,%,/,63.5,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.1,°F,,,,,,,,Supply Air Dry Bulb Temp,,,78.7,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"1,708"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,9.35
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,179
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,179
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.98
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,24
Glass,,,"8,478","18,822",,0,,,"27,299",,72.5,Glass,,,"-9,527",0,,0,,,"-9,527",,59.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-557,,0,,,-557,,-1.5,Wall,,,0,"-3,537",,0,,,"-3,537",,22.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"1,708"
Partition,,,0,"-2,846",,0,,,"-2,846",,-7.6,Partition,,,0,511,,0,,,511,,-3.2,Heating ACH,9.35
Exterior Floor,,,0,-30,,0,,,-30,,-0.1,Exterior Floor,,,0,-45,,0,,,-45,,0.3,Sec Fan cfm,0
Interior Floor,,,0,"-2,242",,0,,,"-2,242",,-6.0,Interior Floor,,,0,-381,,0,,,-381,,2.4,Input Ventilation cfm,179
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,179
Infiltration,,,299,0,,485,,,784,,2.1,Infiltration,,,"-1,688",0,,0,,,"-1,705",,10.7,Calculated Ventilation ACH,,0.98
Envelope Subtotal,,,"8,776","13,147",,485,,,"22,409",,-,Envelope Subtotal,,,"-11,216","-3,452",,0,,,"-14,684",,-,Infiltration cfm,24
People,,,"1,570","2,937",,"2,486",,,"6,993",,18.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,"1,149","2,132",,0,,,"3,281",,8.7,Lights,,,0,17,,0,,,17,,-0.1
Miscellaneous Loads,,,"2,577","3,042",,244,,,"5,863",,15.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"5,296","8,111",,"2,730",,,"16,137",,-,Internal Subtotal,,,0,17,,0,,,17,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,"-1,671",,0,,,"-1,671",,-4.4,Ceiling,,,0,-860,,0,,,-860,,5.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,729"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,323
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,888
Time Delay Correction,,,0,-460,,0,,,-460,,-1.2,Time Delay Correction,,,0,-425,,0,,,-425,,2.7,Below-Grade Wall,0
Grand Total,,,"14,073","19,127",,"3,215",,,"36,414",,100.0,Grand Total,,,"-11,216","-4,720",,0,,,"-15,953",,100.0,Other Wall,888
RA Sensible (Lights),,,"1,254",0,,0,,,"1,254",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"3,573"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,22
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,708"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,708"
Cooling tons,,3.03,,No People(max),,,,,16.01,,,Heating Mbh,,-15.95,,No People(max),,,,,16.01
%OA,,11,,People per 1000 ft²,,,,,12,,,%OA,,11,,People per 1000 ft²,,,,,12
cfm/ft²,,1.26,,Volume (ft³),,,,,"10,959.6",,,cfm/ft²,,1.26,,Volume (ft³),,,,,"10,959.6"
cfm/ton,,562.58,,,,,,,,,,cfm/Mbh,,-107.04
ft²/ton,,447.02,,,,,,,,,,ft²/Mbh,,-85.03
Btu/h-ft²,,26.84,,,,,,,,,,Btu/h-ft²,,-11.76
ZONE_Zone 4C,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,85.3,°F,/,71.4,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.3,%,/,63.2,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,58.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,77.5,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,330
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.78
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,49
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,49
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.41
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,330
Partition,,,0,"1,867",,0,,,"1,867",,26.8,Partition,,,0,"-1,683",,0,,,"-1,683",,63.3,Heating ACH,2.78
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,52,,0,,,52,,0.7,Interior Floor,,,0,-328,,0,,,-328,,12.4,Input Ventilation cfm,49
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,49
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.41
Envelope Subtotal,,,0,"1,919",,0,,,"1,919",,-,Envelope Subtotal,,,0,"-2,011",,0,,,"-2,011",,-,Infiltration cfm,0
People,,,117,197,,263,,,577,,8.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,532,"1,070",,0,,,"1,602",,23.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,125",970,,0,,,"2,095",,30.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,773","2,237",,263,,,"4,274",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,178,,0,,,178,,2.6,Ceiling,,,0,-645,,0,,,-645,,24.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,147"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-4,,0,,,-4,,-0.1,Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Below-Grade Wall,0
Grand Total,,,"1,773","4,331",,263,,,"6,367",,100.0,Grand Total,,,0,"-2,657",,0,,,"-2,657",,100.0,Other Wall,0
RA Sensible (Lights),,,611,0,,0,,,611,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"3,257"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,147"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,147"
Cooling tons,,0.53,,No People(max),,,,,1.11,,,Heating Mbh,,-2.66,,No People(max),,,,,1.11
%OA,,15,,People per 1000 ft²,,,,,1,,,%OA,,15,,People per 1000 ft²,,,,,1
cfm/ft²,,0.38,,Volume (ft³),,,,,"7,116.3",,,cfm/ft²,,0.38,,Volume (ft³),,,,,"7,116.3"
cfm/ton,,621.43,,,,,,,,,,cfm/Mbh,,-124.11
ft²/ton,,"1,643.86",,,,,,,,,,ft²/Mbh,,-328.24
Btu/h-ft²,,7.30,,,,,,,,,,Btu/h-ft²,,-3.05
ZONE_Zone 4E,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 09:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.4,°F,/,69.6,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.7,%,/,63.7,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.7,°F,,,,,,,,Supply Air Dry Bulb Temp,,,79.3,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"1,578"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,8.47
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,113
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,113
Roof,,,0,2,,0,,,2,,0.0,Roof,,,0,-28,,0,,,-28,,0.2,Calculated Ventilation ACH,,0.61
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,19
Glass,,,"7,435","19,629",,0,,,"27,063",,82.1,Glass,,,"-9,137",0,,0,,,"-9,137",,58.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-592,,0,,,-592,,-1.8,Wall,,,0,"-3,388",,0,,,"-3,388",,21.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"1,578"
Partition,,,0,"-2,260",,0,,,"-2,260",,-6.9,Partition,,,0,278,,0,,,278,,-1.8,Heating ACH,8.47
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-3,327",,0,,,"-3,327",,-10.1,Interior Floor,,,0,-215,,0,,,-215,,1.4,Input Ventilation cfm,113
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,113
Infiltration,,,87,0,,393,,,480,,1.5,Infiltration,,,"-1,361",0,,0,,,"-1,374",,8.8,Calculated Ventilation ACH,,0.61
Envelope Subtotal,,,"7,522","13,452",,393,,,"21,367",,-,Envelope Subtotal,,,"-10,498","-3,354",,0,,,"-13,865",,-,Infiltration cfm,19
People,,,913,"1,527",,"1,443",,,"3,883",,11.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,"1,110","1,925",,0,,,"3,035",,9.2,Lights,,,0,20,,0,,,20,,-0.1
Miscellaneous Loads,,,"2,372","2,590",,244,,,"5,206",,15.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"4,394","6,042",,"1,687",,,"12,124",,-,Internal Subtotal,,,0,20,,0,,,20,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,18
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,"-1,433",,0,,,"-1,433",,-4.3,Ceiling,,,0,"-1,416",,0,,,"-1,416",,9.0,Other Roof,18
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,707"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,323
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,865
Time Delay Correction,,,0,-375,,0,,,-375,,-1.1,Time Delay Correction,,,0,-388,,0,,,-388,,2.5,Below-Grade Wall,0
Grand Total,,,"11,916","17,686",,"2,080",,,"31,683",,100.0,Grand Total,,,"-10,498","-5,138",,0,,,"-15,650",,100.0,Other Wall,865
RA Sensible (Lights),,,"1,274",0,,0,,,"1,274",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"3,240"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,725"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,725"
Cooling tons,,2.64,,No People(max),,,,,9.31,,,Heating Mbh,,-15.65,,No People(max),,,,,9.31
%OA,,7,,People per 1000 ft²,,,,,7,,,%OA,,7,,People per 1000 ft²,,,,,7
cfm/ft²,,1.14,,Volume (ft³),,,,,"11,183.1",,,cfm/ft²,,1.14,,Volume (ft³),,,,,"11,183.1"
cfm/ton,,597.69,,,,,,,,,,cfm/Mbh,,-100.85
ft²/ton,,525.12,,,,,,,,,,ft²/Mbh,,-88.59
Btu/h-ft²,,22.85,,,,,,,,,,Btu/h-ft²,,-11.29
ZONE_Zone 4N,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.0,%,/,62.8,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,86.9,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,622
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,7.26
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,111
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,111
Roof,,,0,14,,0,,,14,,0.1,Roof,,,0,-35,,0,,,-35,,0.3,Calculated Ventilation ACH,,1.30
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,"2,014","4,782",,0,,,"6,796",,42.1,Glass,,,"-4,797",0,,0,,,"-4,797",,42.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,111,,0,,,111,,0.7,Wall,,,0,"-2,981",,0,,,"-2,981",,26.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,622
Partition,,,0,"-1,140",,0,,,"-1,140",,-7.1,Partition,,,0,304,,0,,,304,,-2.7,Heating ACH,7.26
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,264",,0,,,"-1,264",,-7.8,Interior Floor,,,0,-198,,0,,,-198,,1.8,Input Ventilation cfm,111
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,111
Infiltration,,,104,0,,173,,,277,,1.7,Infiltration,,,-590,0,,0,,,-596,,5.3,Calculated Ventilation ACH,,1.30
Envelope Subtotal,,,"2,118","2,503",,173,,,"4,794",,-,Envelope Subtotal,,,"-5,387","-2,911",,0,,,"-8,304",,-,Infiltration cfm,8
People,,,"1,174","2,281",,"1,876",,,"5,330",,33.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,529,"1,066",,0,,,"1,595",,9.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,148","1,000",,0,,,"2,148",,13.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,851","4,347",,"1,876",,,"9,074",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,23
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-421,,0,,,-421,,-2.6,Ceiling,,,0,-848,,0,,,-848,,7.5,Other Roof,23
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,777
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,166
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,"2,251",0,,0,,,"2,251",,13.9,Sizing Factor Correction,,,"-1,873",0,,0,,,"-1,873",,16.7,Wall,647
Time Delay Correction,,,0,-157,,0,,,-157,,-1.0,Time Delay Correction,,,0,-210,,0,,,-210,,1.9,Below-Grade Wall,0
Grand Total,,,"7,220","6,272",,"2,048",,,"15,540",,100.0,Grand Total,,,"-7,260","-3,969",,0,,,"-11,235",,100.0,Other Wall,647
RA Sensible (Lights),,,607,0,,0,,,607,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,668"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,799
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,799
Cooling tons,,1.30,,No People(max),,,,,11.93,,,Heating Mbh,,-11.23,,No People(max),,,,,11.93
%OA,,18,,People per 1000 ft²,,,,,20,,,%OA,,18,,People per 1000 ft²,,,,,20
cfm/ft²,,0.85,,Volume (ft³),,,,,"5,138.3",,,cfm/ft²,,0.85,,Volume (ft³),,,,,"5,138.3"
cfm/ton,,480.16,,,,,,,,,,cfm/Mbh,,-55.36
ft²/ton,,470.99,,,,,,,,,,ft²/Mbh,,-54.29
Btu/h-ft²,,25.48,,,,,,,,,,Btu/h-ft²,,-18.42
ZONE_Zone 4S,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.9,°F,/,72.5,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.8,%,/,63.9,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.9,°F,,,,,,,,Supply Air Dry Bulb Temp,,,86.2,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,685
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,7.77
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,44
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,44
Roof,,,0,45,,0,,,45,,0.3,Roof,,,0,-42,,0,,,-42,,0.4,Calculated Ventilation ACH,,0.50
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,"2,834","5,551",,0,,,"8,385",,59.6,Glass,,,"-4,663",0,,0,,,"-4,663",,39.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-57,,0,,,-57,,-0.4,Wall,,,0,"-3,166",,0,,,"-3,166",,26.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,685
Partition,,,0,-804,,0,,,-804,,-5.7,Partition,,,0,143,,0,,,143,,-1.2,Heating ACH,7.77
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,431",,0,,,"-1,431",,-10.2,Interior Floor,,,0,-220,,0,,,-220,,1.9,Input Ventilation cfm,44
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,44
Infiltration,,,112,0,,181,,,293,,2.1,Infiltration,,,-603,0,,0,,,-609,,5.1,Calculated Ventilation ACH,,0.50
Envelope Subtotal,,,"2,946","3,303",,181,,,"6,431",,-,Envelope Subtotal,,,"-5,266","-3,285",,0,,,"-8,557",,-,Infiltration cfm,8
People,,,358,673,,587,,,"1,619",,11.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,487,978,,0,,,"1,465",,10.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,158","1,004",,0,,,"2,162",,15.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,003","2,655",,587,,,"5,246",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,27
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-425,,0,,,-425,,-3.0,Ceiling,,,0,-884,,0,,,-884,,7.4,Other Roof,27
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,756
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,166
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,"2,397",0,,0,,,"2,397",,17.0,Sizing Factor Correction,,,"-2,230",0,,0,,,"-2,230",,18.8,Wall,679
Time Delay Correction,,,0,-130,,0,,,-130,,-0.9,Time Delay Correction,,,0,-195,,0,,,-195,,1.6,Below-Grade Wall,0
Grand Total,,,"7,346","5,403",,769,,,"13,518",,100.0,Grand Total,,,"-7,496","-4,364",,0,,,"-11,866",,100.0,Other Wall,679
RA Sensible (Lights),,,560,0,,0,,,560,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,366"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,783
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,783
Cooling tons,,1.13,,No People(max),,,,,3.61,,,Heating Mbh,,-11.87,,No People(max),,,,,3.61
%OA,,6,,People per 1000 ft²,,,,,6,,,%OA,,6,,People per 1000 ft²,,,,,6
cfm/ft²,,0.89,,Volume (ft³),,,,,"5,287.3",,,cfm/ft²,,0.89,,Volume (ft³),,,,,"5,287.3"
cfm/ton,,608.01,,,,,,,,,,cfm/Mbh,,-57.73
ft²/ton,,553.10,,,,,,,,,,ft²/Mbh,,-52.51
Btu/h-ft²,,21.70,,,,,,,,,,Btu/h-ft²,,-19.04
ZONE_Zone 4W,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.4,%,/,63.4,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.4,°F,,,,,,,,Supply Air Dry Bulb Temp,,,79.2,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"1,713"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,9.20
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,156
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,156
Roof,,,0,2,,0,,,2,,0.0,Roof,,,0,-2,,0,,,-2,,0.0,Calculated Ventilation ACH,,0.84
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,21
Glass,,,"8,420","19,489",,0,,,"27,909",,76.2,Glass,,,"-9,583",0,,0,,,"-9,583",,57.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-603,,0,,,-603,,-1.6,Wall,,,0,"-3,856",,0,,,"-3,856",,22.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"1,713"
Partition,,,0,"-3,013",,0,,,"-3,013",,-8.2,Partition,,,0,499,,0,,,499,,-3.0,Heating ACH,9.20
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-2,416",,0,,,"-2,416",,-6.6,Interior Floor,,,0,-337,,0,,,-337,,2.0,Input Ventilation cfm,156
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,156
Infiltration,,,269,0,,439,,,708,,1.9,Infiltration,,,"-1,526",0,,0,,,"-1,541",,9.2,Calculated Ventilation ACH,,0.84
Envelope Subtotal,,,"8,689","13,460",,439,,,"22,587",,-,Envelope Subtotal,,,"-11,110","-3,697",,0,,,"-14,821",,-,Infiltration cfm,21
People,,,"1,309","2,580",,"2,071",,,"5,960",,16.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,"1,168","2,373",,0,,,"3,541",,9.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"2,722","2,516",,49,,,"5,287",,14.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"5,200","7,469",,"2,120",,,"14,789",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,2
Ceiling,,,0,"-1,667",,0,,,"-1,667",,-4.6,Ceiling,,,0,"-1,560",,0,,,"-1,560",,9.3,Other Roof,2
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,777"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,323
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,939
Time Delay Correction,,,0,-432,,0,,,-432,,-1.2,Time Delay Correction,,,0,-430,,0,,,-430,,2.6,Below-Grade Wall,0
Grand Total,,,"13,889","18,830",,"2,558",,,"35,277",,100.0,Grand Total,,,"-11,110","-5,686",,0,,,"-16,811",,100.0,Other Wall,939
RA Sensible (Lights),,,"1,341",0,,0,,,"1,341",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"3,819"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,779"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,779"
Cooling tons,,2.94,,No People(max),,,,,13.36,,,Heating Mbh,,-16.81,,No People(max),,,,,13.36
%OA,,9,,People per 1000 ft²,,,,,10,,,%OA,,9,,People per 1000 ft²,,,,,10
cfm/ft²,,1.24,,Volume (ft³),,,,,"11,176.7",,,cfm/ft²,,1.24,,Volume (ft³),,,,,"11,176.7"
cfm/ton,,582.57,,,,,,,,,,cfm/Mbh,,-101.90
ft²/ton,,471.28,,,,,,,,,,ft²/Mbh,,-82.41
Btu/h-ft²,,25.46,,,,,,,,,,Btu/h-ft²,,-12.13
ZONE_Zone 5C,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,85.3,°F,/,71.4,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.4,%,/,63.4,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,58.4,°F,,,,,,,,Supply Air Dry Bulb Temp,,,82.2,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,192
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,3.46
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,26
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,26
Roof,,,0,63,,0,,,63,,1.6,Roof,,,0,-72,,0,,,-72,,2.8,Calculated Ventilation ACH,,0.47
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,192
Partition,,,0,672,,0,,,672,,17.5,Partition,,,0,"-1,199",,0,,,"-1,199",,47.6,Heating ACH,3.46
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-85,,0,,,-85,,-2.2,Interior Floor,,,0,-115,,0,,,-115,,4.6,Input Ventilation cfm,26
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,26
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.47
Envelope Subtotal,,,0,650,,0,,,650,,-,Envelope Subtotal,,,0,"-1,385",,0,,,"-1,385",,-,Infiltration cfm,0
People,,,41,96,,98,,,235,,6.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,245,682,,0,,,927,,24.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,530,631,,0,,,"1,161",,30.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,817,"1,408",,98,,,"2,323",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,43
Ceiling,,,0,594,,0,,,594,,15.5,Ceiling,,,0,"-1,129",,0,,,"-1,129",,44.9,Other Roof,43
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,547
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.1,Time Delay Correction,,,0,-2,,0,,,-2,,0.1,Below-Grade Wall,0
Grand Total,,,817,"2,651",,98,,,"3,565",,100.0,Grand Total,,,0,"-2,516",,0,,,"-2,516",,100.0,Other Wall,0
RA Sensible (Lights),,,282,0,,0,,,282,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,046"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,590
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,590
Cooling tons,,0.30,,No People(max),,,,,0.39,,,Heating Mbh,,-2.52,,No People(max),,,,,0.39
%OA,,13,,People per 1000 ft²,,,,,1,,,%OA,,13,,People per 1000 ft²,,,,,1
cfm/ft²,,0.47,,Volume (ft³),,,,,"3,332.3",,,cfm/ft²,,0.47,,Volume (ft³),,,,,"3,332.3"
cfm/ton,,645.82,,,,,,,,,,cfm/Mbh,,-76.28
ft²/ton,,"1,383.50",,,,,,,,,,ft²/Mbh,,-163.37
Btu/h-ft²,,8.67,,,,,,,,,,Btu/h-ft²,,-6.12
ZONE_Zone 5E,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 09:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.4,°F,/,69.6,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.7,%,/,63.7,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.8,°F,,,,,,,,Supply Air Dry Bulb Temp,,,85.5,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,831
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,6.51
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,65
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,65
Roof,,,0,-2,,0,,,-2,,0.0,Roof,,,0,-77,,0,,,-77,,0.6,Calculated Ventilation ACH,,0.51
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,11
Glass,,,"3,463","9,265",,0,,,"12,727",,73.4,Glass,,,"-4,167",0,,0,,,"-4,167",,30.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-294,,0,,,-294,,-1.7,Wall,,,0,"-5,534",,0,,,"-5,534",,40.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,831
Partition,,,0,"-1,494",,0,,,"-1,494",,-8.6,Partition,,,0,427,,0,,,427,,-3.1,Heating ACH,6.51
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,622",,0,,,"-1,622",,-9.4,Interior Floor,,,0,-397,,0,,,-397,,2.9,Input Ventilation cfm,65
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,65
Infiltration,,,52,0,,236,,,288,,1.7,Infiltration,,,-817,0,,0,,,-825,,6.0,Calculated Ventilation ACH,,0.51
Envelope Subtotal,,,"3,514","5,853",,236,,,"9,603",,-,Envelope Subtotal,,,"-4,984","-5,581",,0,,,"-10,573",,-,Infiltration cfm,11
People,,,462,922,,731,,,"2,115",,12.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,780,"1,627",,0,,,"2,406",,13.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,698","1,526",,0,,,"3,224",,18.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,940","4,074",,731,,,"7,745",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,48
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-739,,0,,,-739,,-4.3,Ceiling,,,0,"-2,991",,0,,,"-2,991",,21.7,Other Roof,48
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,255"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,145
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,"1,040"
Time Delay Correction,,,0,-165,,0,,,-165,,-0.9,Time Delay Correction,,,0,-189,,0,,,-189,,1.4,Below-Grade Wall,0
Grand Total,,,"6,454","9,023",,967,,,"16,445",,100.0,Grand Total,,,"-4,984","-8,761",,0,,,"-13,752",,100.0,Other Wall,"1,040"
RA Sensible (Lights),,,895,0,,0,,,895,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,572"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,303"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,303"
Cooling tons,,1.37,,No People(max),,,,,4.72,,,Heating Mbh,,-13.75,,No People(max),,,,,4.72
%OA,,8,,People per 1000 ft²,,,,,5,,,%OA,,8,,People per 1000 ft²,,,,,5
cfm/ft²,,0.87,,Volume (ft³),,,,,"7,658.0",,,cfm/ft²,,0.87,,Volume (ft³),,,,,"7,658.0"
cfm/ton,,605.95,,,,,,,,,,cfm/Mbh,,-60.39
ft²/ton,,693.95,,,,,,,,,,ft²/Mbh,,-69.15
Btu/h-ft²,,17.29,,,,,,,,,,Btu/h-ft²,,-14.46
ZONE_Zone 5N,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.6,%,/,63.6,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.3,°F,,,,,,,,Supply Air Dry Bulb Temp,,,90.6,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,451
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.59
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,42
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,42
Roof,,,0,274,,0,,,274,,2.8,Roof,,,0,-260,,0,,,-260,,2.6,Calculated Ventilation ACH,,0.52
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,"1,169","2,931",,0,,,"4,100",,41.2,Glass,,,"-2,392",0,,0,,,"-2,392",,24.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,30,,0,,,30,,0.3,Wall,,,0,"-4,193",,0,,,"-4,193",,42.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,451
Partition,,,0,-376,,0,,,-376,,-3.8,Partition,,,0,86,,0,,,86,,-0.9,Heating ACH,5.59
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-937,,0,,,-937,,-9.4,Interior Floor,,,0,24,,0,,,24,,-0.2
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,42
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,42
Infiltration,,,96,0,,156,,,252,,2.5,Infiltration,,,-547,0,,0,,,-552,,5.6,Calculated Ventilation ACH,,0.52
Envelope Subtotal,,,"1,265","1,923",,156,,,"3,344",,-,Envelope Subtotal,,,"-2,939","-4,343",,0,,,"-7,288",,-,Infiltration cfm,8
People,,,360,718,,591,,,"1,670",,16.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,451,954,,0,,,"1,406",,14.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,069",974,,0,,,"2,044",,20.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,881","2,647",,591,,,"5,119",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,165
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,133,,0,,,133,,1.3,Ceiling,,,0,"-1,508",,0,,,"-1,508",,15.2,Other Roof,165
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,550
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,83
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,914,0,,0,,,914,,9.2,Sizing Factor Correction,,,"-1,046",0,,0,,,"-1,046",,10.5,Wall,774
Time Delay Correction,,,0,-76,,0,,,-76,,-0.8,Time Delay Correction,,,0,-101,,0,,,-101,,1.0,Below-Grade Wall,0
Grand Total,,,"4,060","4,626",,747,,,"9,433",,100.0,Grand Total,,,"-3,985","-5,952",,0,,,"-9,943",,100.0,Other Wall,774
RA Sensible (Lights),,,518,0,,0,,,518,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,597
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,714
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,714
Cooling tons,,0.79,,No People(max),,,,,3.63,,,Heating Mbh,,-9.94,,No People(max),,,,,3.63
%OA,,9,,People per 1000 ft²,,,,,6,,,%OA,,9,,People per 1000 ft²,,,,,6
cfm/ft²,,0.71,,Volume (ft³),,,,,"4,837.8",,,cfm/ft²,,0.71,,Volume (ft³),,,,,"4,837.8"
cfm/ton,,574.14,,,,,,,,,,cfm/Mbh,,-45.40
ft²/ton,,723.99,,,,,,,,,,ft²/Mbh,,-57.24
Btu/h-ft²,,16.57,,,,,,,,,,Btu/h-ft²,,-17.47
ZONE_Zone 5S,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.6,%,/,63.6,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.4,°F,,,,,,,,Supply Air Dry Bulb Temp,,,90.1,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,495
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.95
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,43
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,43
Roof,,,0,273,,0,,,273,,2.5,Roof,,,0,-260,,0,,,-260,,2.4,Calculated Ventilation ACH,,0.52
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,"1,170","3,185",,0,,,"4,355",,40.5,Glass,,,"-2,377",0,,0,,,"-2,377",,22.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,166,,0,,,166,,1.5,Wall,,,0,"-4,295",,0,,,"-4,295",,40.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,495
Partition,,,0,-441,,0,,,-441,,-4.1,Partition,,,0,-27,,0,,,-27,,0.3,Heating ACH,5.95
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,017",,0,,,"-1,017",,-9.5,Interior Floor,,,0,-150,,0,,,-150,,1.4,Input Ventilation cfm,43
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,43
Infiltration,,,100,0,,163,,,263,,2.4,Infiltration,,,-572,0,,0,,,-577,,5.4,Calculated Ventilation ACH,,0.52
Envelope Subtotal,,,"1,270","2,165",,163,,,"3,598",,-,Envelope Subtotal,,,"-2,948","-4,732",,0,,,"-7,686",,-,Infiltration cfm,8
People,,,360,743,,591,,,"1,695",,15.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,468,"1,025",,0,,,"1,492",,13.9,Lights,,,0,0,,0,,,0,,0.0
