Report Title
Miscellaneous Loads,,,"1,110","1,047",,0,,,"2,156",,20.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,938","2,815",,591,,,"5,343",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,165
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,153,,0,,,153,,1.4,Ceiling,,,0,"-1,501",,0,,,"-1,501",,14.1,Other Roof,165
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,572
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,83
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,"1,205",0,,0,,,"1,205",,11.2,Sizing Factor Correction,,,"-1,353",0,,0,,,"-1,353",,12.7,Wall,788
Time Delay Correction,,,0,-74,,0,,,-74,,-0.7,Time Delay Correction,,,0,-102,,0,,,-102,,1.0,Below-Grade Wall,0
Grand Total,,,"4,413","5,059",,754,,,"10,226",,100.0,Grand Total,,,"-4,301","-6,335",,0,,,"-10,642",,100.0,Other Wall,788
RA Sensible (Lights),,,537,0,,0,,,537,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,835
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,736
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,736
Cooling tons,,0.85,,No People(max),,,,,3.63,,,Heating Mbh,,-10.64,,No People(max),,,,,3.63
%OA,,9,,People per 1000 ft²,,,,,6,,,%OA,,9,,People per 1000 ft²,,,,,6
cfm/ft²,,0.73,,Volume (ft³),,,,,"4,993.5",,,cfm/ft²,,0.73,,Volume (ft³),,,,,"4,993.5"
cfm/ton,,581.09,,,,,,,,,,cfm/Mbh,,-46.54
ft²/ton,,690.90,,,,,,,,,,ft²/Mbh,,-55.32
Btu/h-ft²,,17.37,,,,,,,,,,Btu/h-ft²,,-18.08
ZONE_Zone 5W,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,87.2,°F,/,71.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.4,%,/,63.4,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.4,gr/lb
,Supply Air Dry Bulb Temp,,,57.5,°F,,,,,,,,Supply Air Dry Bulb Temp,,,84.3,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,869
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,6.92
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,84
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,84
Roof,,,0,107,,0,,,107,,0.6,Roof,,,0,-110,,0,,,-110,,0.8,Calculated Ventilation ACH,,0.67
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,14
Glass,,,"3,315","8,107",,0,,,"11,422",,61.4,Glass,,,"-3,730",0,,0,,,"-3,730",,28.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-305,,0,,,-305,,-1.6,Wall,,,0,"-5,121",,0,,,"-5,121",,38.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,869
Partition,,,0,"-1,856",,0,,,"-1,856",,-10.0,Partition,,,0,231,,0,,,231,,-1.7,Heating ACH,6.92
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,"-1,357",,0,,,"-1,357",,-7.3,Interior Floor,,,0,-418,,0,,,-418,,3.1,Input Ventilation cfm,84
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,84
Infiltration,,,179,0,,294,,,473,,2.5,Infiltration,,,"-1,022",0,,0,,,"-1,032",,7.7,Calculated Ventilation ACH,,0.67
Envelope Subtotal,,,"3,494","4,695",,294,,,"8,483",,-,Envelope Subtotal,,,"-4,752","-5,418",,0,,,"-10,180",,-,Infiltration cfm,14
People,,,588,"1,405",,930,,,"2,922",,15.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,744,"1,838",,0,,,"2,583",,13.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,820","1,933",,0,,,"3,753",,20.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,152","5,176",,930,,,"9,258",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,68
Ceiling,,,0,171,,0,,,171,,0.9,Ceiling,,,0,"-2,971",,0,,,"-2,971",,22.3,Other Roof,68
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,231"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,123
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,944
Time Delay Correction,,,0,-168,,0,,,-168,,-0.9,Time Delay Correction,,,0,-183,,0,,,-183,,1.4,Below-Grade Wall,0
Grand Total,,,"6,647","9,875",,"1,223",,,"17,745",,100.0,Grand Total,,,"-4,752","-8,572",,0,,,"-13,334",,100.0,Other Wall,944
RA Sensible (Lights),,,855,0,,0,,,855,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"3,095"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,299"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,299"
Cooling tons,,1.48,,No People(max),,,,,6.00,,,Heating Mbh,,-13.33,,No People(max),,,,,6.00
%OA,,10,,People per 1000 ft²,,,,,6,,,%OA,,10,,People per 1000 ft²,,,,,6
cfm/ft²,,0.93,,Volume (ft³),,,,,"7,533.7",,,cfm/ft²,,0.93,,Volume (ft³),,,,,"7,533.7"
cfm/ton,,587.25,,,,,,,,,,cfm/Mbh,,-65.14
ft²/ton,,630.01,,,,,,,,,,ft²/Mbh,,-69.87
Btu/h-ft²,,19.05,,,,,,,,,,Btu/h-ft²,,-14.31
ZONE_Zone BE,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 13:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,88.9,°F,/,72.4,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,46.6,%,/,60.9,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,57.3,°F,,,,,,,,Supply Air Dry Bulb Temp,,,75.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,389
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.47
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,91
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,91
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.34
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,49,,0,,,49,,0.6,Below-Grade Wall,,,0,-149,,0,,,-149,,7.3
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,389
Partition,,,0,158,,0,,,158,,1.8,Partition,,,0,-53,,0,,,-53,,2.6,Heating ACH,1.47
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,91
Slab,,,0,70,,0,,,70,,0.8,Slab,,,0,-889,,0,,,-889,,43.2
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,91
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.34
Envelope Subtotal,,,0,276,,0,,,276,,-,Envelope Subtotal,,,0,"-1,091",,0,,,"-1,091",,-,Infiltration cfm,0
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,975,"1,114",,0,,,"2,089",,24.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"2,277","1,115",,0,,,"3,392",,39.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,252","2,229",,0,,,"5,481",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,"1,727",,0,,,"1,727",,20.1,Ceiling,,,0,-963,,0,,,-963,,46.9,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"2,032"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-4,,0,,,-4,,0.0,Time Delay Correction,,,0,-1,,0,,,-1,,0.1,Below-Grade Wall,762
Grand Total,,,"3,252","4,229",,0,,,"7,481",,100.0,Grand Total,,,0,"-2,055",,0,,,"-2,055",,100.0,Other Wall,0
RA Sensible (Lights),,,"1,120",0,,0,,,"1,120",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,638"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,"2,032"
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.62,,No People(max),,,,,0.00,,,Heating Mbh,,-2.06,,No People(max),,,,,0.00
%OA,,23,,People per 1000 ft²,,,,,0,,,%OA,,23,,People per 1000 ft²,,,,,0
cfm/ft²,,0.22,,Volume (ft³),,,,,"15,888.4",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"15,888.4"
cfm/ton,,624.00,,,,,,,,,,cfm/Mbh,,-189.32
ft²/ton,,"2,831.94",,,,,,,,,,ft²/Mbh,,-859.04
Btu/h-ft²,,4.24,,,,,,,,,,Btu/h-ft²,,-1.16
ZONE_Zone BN,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 20:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.4,°F,/,69.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.0,%,/,62.8,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,57.4,°F,,,,,,,,Supply Air Dry Bulb Temp,,,75.5,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,408
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.47
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,111
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,111
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.40
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,103,,0,,,103,,1.1,Below-Grade Wall,,,0,-240,,0,,,-240,,10.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,408
Partition,,,0,83,,0,,,83,,0.9,Partition,,,0,18,,0,,,18,,-0.8,Heating ACH,1.47
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,111
Slab,,,0,77,,0,,,77,,0.9,Slab,,,0,-880,,0,,,-880,,36.5
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,111
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.40
Envelope Subtotal,,,0,262,,0,,,262,,-,Envelope Subtotal,,,0,"-1,102",,0,,,"-1,102",,-,Infiltration cfm,0
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,"1,071","1,222",,0,,,"2,294",,25.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"2,380","1,164",,0,,,"3,545",,39.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,452","2,387",,0,,,"5,838",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,"1,718",,0,,,"1,718",,19.0,Ceiling,,,0,"-1,306",,0,,,"-1,306",,54.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"2,052"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-3,,0,,,-3,,0.0,Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Below-Grade Wall,"1,298"
Grand Total,,,"3,452","4,365",,0,,,"7,816",,100.0,Grand Total,,,0,"-2,409",,0,,,"-2,409",,100.0,Other Wall,0
RA Sensible (Lights),,,"1,230",0,,0,,,"1,230",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,281"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,"2,052"
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.65,,No People(max),,,,,0.00,,,Heating Mbh,,-2.41,,No People(max),,,,,0.00
%OA,,27,,People per 1000 ft²,,,,,0,,,%OA,,27,,People per 1000 ft²,,,,,0
cfm/ft²,,0.22,,Volume (ft³),,,,,"16,609.9",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"16,609.9"
cfm/ton,,626.54,,,,,,,,,,cfm/Mbh,,-169.42
ft²/ton,,"2,833.72",,,,,,,,,,ft²/Mbh,,-766.10
Btu/h-ft²,,4.23,,,,,,,,,,Btu/h-ft²,,-1.31
ZONE_Zone BS,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 20:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,78.9,°F,/,69.9,°F,/,96.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,48.5,%,/,63.4,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,58.2,°F,,,,,,,,Supply Air Dry Bulb Temp,,,76.3,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,268
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.65
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,14
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,14
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.09
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,45,,0,,,45,,0.8,Below-Grade Wall,,,0,-190,,0,,,-190,,10.6
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,268
Partition,,,0,85,,0,,,85,,1.5,Partition,,,0,25,,0,,,25,,-1.4,Heating ACH,1.65
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,14
Slab,,,0,18,,0,,,18,,0.3,Slab,,,0,-560,,0,,,-560,,31.2
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,14
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.09
Envelope Subtotal,,,0,149,,0,,,149,,-,Envelope Subtotal,,,0,-725,,0,,,-725,,-,Infiltration cfm,0
People,,,102,109,,194,,,405,,7.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,512,631,,0,,,"1,143",,20.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,394",736,,0,,,"2,131",,37.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,008","1,477",,194,,,"3,678",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,"1,259",,0,,,"1,259",,22.2,Ceiling,,,0,"-1,070",,0,,,"-1,070",,59.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,289"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-3,,0,,,-3,,-0.1,Time Delay Correction,,,0,-1,,0,,,-1,,0.1,Below-Grade Wall,"1,006"
Grand Total,,,"2,008","2,881",,194,,,"5,083",,100.0,Grand Total,,,0,"-1,796",,0,,,"-1,796",,100.0,Other Wall,0
RA Sensible (Lights),,,588,0,,0,,,588,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,650"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,"1,289"
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.42,,No People(max),,,,,0.97,,,Heating Mbh,,-1.80,,No People(max),,,,,0.97
%OA,,5,,People per 1000 ft²,,,,,1,,,%OA,,5,,People per 1000 ft²,,,,,1
cfm/ft²,,0.25,,Volume (ft³),,,,,"9,729.9",,,cfm/ft²,,0.25,,Volume (ft³),,,,,"9,729.9"
cfm/ton,,632.75,,,,,,,,,,cfm/Mbh,,-149.23
ft²/ton,,"2,552.62",,,,,,,,,,ft²/Mbh,,-601.91
Btu/h-ft²,,4.70,,,,,,,,,,Btu/h-ft²,,-1.66
ZONE_Zone BW,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 20:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.4,°F,/,69.9,°F,/,94.4,gr/lb,,Outside,DB / WB / HR,,10.7,°F,/,7.4,°F,/,3.5,gr/lb
,Zone,DB / RH / HR,,75.0,°F,/,46.6,%,/,60.9,gr/lb,,Zone,DB / RH / HR,,70.0,°F,/,4.1,%,/,4.5,gr/lb
,Supply Air Dry Bulb Temp,,,57.3,°F,,,,,,,,Supply Air Dry Bulb Temp,,,75.3,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,270
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.49
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,67
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,67
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.37
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,35,,0,,,35,,0.6,Below-Grade Wall,,,0,-123,,0,,,-123,,8.1
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,270
Partition,,,0,55,,0,,,55,,0.9,Partition,,,0,13,,0,,,13,,-0.9,Heating ACH,1.49
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,67
Slab,,,0,41,,0,,,41,,0.7,Slab,,,0,-590,,0,,,-590,,38.6
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,67
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.37
Envelope Subtotal,,,0,130,,0,,,130,,-,Envelope Subtotal,,,0,-701,,0,,,-701,,-,Infiltration cfm,0
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,682,789,,0,,,"1,471",,24.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,557",773,,0,,,"2,329",,39.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"2,238","1,562",,0,,,"3,800",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Zone,,,0,0,,0,,,0,,0.0,DOA Direct to Zone,,,0,0,,0,,,0,,0.0
Ceiling,,,0,"1,254",,0,,,"1,254",,21.0,Ceiling,,,0,-829,,0,,,-829,,54.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,360"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,0.0,Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Below-Grade Wall,653
Grand Total,,,"2,238","2,945",,0,,,"5,183",,100.0,Grand Total,,,0,"-1,531",,0,,,"-1,531",,100.0,Other Wall,0
RA Sensible (Lights),,,783,0,,0,,,783,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,301"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,"1,360"
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.43,,No People(max),,,,,0.00,,,Heating Mbh,,-1.53,,No People(max),,,,,0.00
%OA,,25,,People per 1000 ft²,,,,,0,,,%OA,,25,,People per 1000 ft²,,,,,0
cfm/ft²,,0.22,,Volume (ft³),,,,,"10,862.1",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"10,862.1"
cfm/ton,,624.47,,,,,,,,,,cfm/Mbh,,-176.25
ft²/ton,,"2,794.70",,,,,,,,,,ft²/Mbh,,-788.60
Btu/h-ft²,,4.29,,,,,,,,,,Btu/h-ft²,,-1.27
Alternative: Primary,,,,,,,,,,,,,,,,,,,,,,"Calculated at: Jun 24, 2024 - 08:37 AM"
File name:,2024-152 Mercersburg Academy Main Hall.mdf,,,,,,,,,,,TRACE 3D Plus 6.10.289,,,,Page 1 of 1
