Report Title
ROOM_009 Apt Living,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,85.8,°F,/,70.4,°F,/,91.8,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.7,%,/,67.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,194
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.88
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,45
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,45
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.44
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,13
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,133,,0,,,133,,2.7,Wall,,,0,"-1,014",,0,,,"-1,014",,50.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,194
Partition,,,0,391,,0,,,391,,7.9,Partition,,,0,19,,0,,,19,,-0.9,Heating ACH,1.88
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-12,,0,,,-12,,-0.2,Interior Floor,,,0,47,,0,,,47,,-2.3,Input Ventilation cfm,45
Slab,,,0,6,,0,,,6,,0.1,Slab,,,0,-180,,0,,,-180,,8.9
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,45
Infiltration,,,145,0,,210,,,356,,7.2,Infiltration,,,-996,0,,0,,,"-1,000",,49.3,Calculated Ventilation ACH,,0.44
Envelope Subtotal,,,145,519,,210,,,875,,-,Envelope Subtotal,,,-996,"-1,129",,0,,,"-2,129",,-,Infiltration cfm,13
People,,,196,210,,310,,,716,,14.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,486,541,,0,,,"1,027",,20.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,188",566,,0,,,"1,754",,35.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,870","1,316",,310,,,"3,497",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-202,,,-202,,-4.1,DOA Direct to Room,,,232,0,,0,,,220,,-10.8
Ceiling,,,0,245,,0,,,245,,4.9,Ceiling,,,0,-112,,0,,,-112,,5.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,623
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,261
Time Delay Correction,,,0,-4,,0,,,-4,,-0.1,Time Delay Correction,,,0,-6,,0,,,-6,,0.3,Below-Grade Wall,0
Grand Total,,,"2,016","2,076",,318,,,"4,411",,100.0,Grand Total,,,-764,"-1,247",,0,,,"-2,028",,100.0,Other Wall,261
RA Sensible (Lights),,,558,0,,0,,,558,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,127"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,530
,,,,,,,,,,,,,,,,,,,,,,,,Slab,94
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,530
Cooling tons,,0.37,,No People(max),,,,,2.00,,,Heating Mbh,,-2.03,,No People(max),,,,,2.00
%OA,,23,,People per 1000 ft²,,,,,3,,,%OA,,23,,People per 1000 ft²,,,,,3
cfm/ft²,,0.33,,Volume (ft³),,,,,"6,190.3",,,cfm/ft²,,0.13,,Volume (ft³),,,,,"6,190.3"
cfm/ton,,528.65,,,,,,,,,,cfm/Mbh,,-95.85
ft²/ton,,"1,578.63",,,,,,,,,,ft²/Mbh,,-286.15
Btu/h-ft²,,7.60,,,,,,,,,,Btu/h-ft²,,-3.49
ROOM_009A Apt Bed,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 22:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.9,°F,/,66.5,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,52.3,%,/,70.9,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,56
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.83
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,17
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,17
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.86
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,119,,0,,,119,,7.9,Wall,,,0,-521,,0,,,-521,,74.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,56
Partition,,,0,2,,0,,,2,,0.1,Partition,,,0,17,,0,,,17,,-2.4,Heating ACH,2.83
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-13,,0,,,-13,,-0.9,Interior Floor,,,0,20,,0,,,20,,-2.9,Input Ventilation cfm,17
Slab,,,0,1,,0,,,1,,0.0,Slab,,,0,-89,,0,,,-89,,12.7
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,17
Infiltration,,,-6,0,,35,,,29,,2.0,Infiltration,,,-191,0,,0,,,-192,,27.4,Calculated Ventilation ACH,,0.86
Envelope Subtotal,,,-6,108,,35,,,138,,-,Envelope Subtotal,,,-191,-573,,0,,,-765,,-,Infiltration cfm,3
People,,,196,241,,310,,,747,,49.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,93,119,,0,,,212,,14.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,228,125,,0,,,353,,23.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,517,485,,310,,,"1,312",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-116,,,-116,,-7.7,DOA Direct to Room,,,86,0,,0,,,82,,-11.6
Ceiling,,,0,68,,0,,,68,,4.5,Ceiling,,,0,-16,,0,,,-16,,2.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,126
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,135
Time Delay Correction,,,0,-2,,0,,,-2,,-0.1,Time Delay Correction,,,0,-3,,0,,,-3,,0.4,Below-Grade Wall,0
Grand Total,,,512,659,,229,,,"1,400",,100.0,Grand Total,,,-105,-592,,0,,,-702,,100.0,Other Wall,135
RA Sensible (Lights),,,107,0,,0,,,107,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,347
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,78
,,,,,,,,,,,,,,,,,,,,,,,,Slab,49
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,78
Cooling tons,,0.12,,No People(max),,,,,2.00,,,Heating Mbh,,-0.70,,No People(max),,,,,2.00
%OA,,30,,People per 1000 ft²,,,,,18,,,%OA,,30,,People per 1000 ft²,,,,,18
cfm/ft²,,0.50,,Volume (ft³),,,,,"1,188.3",,,cfm/ft²,,0.24,,Volume (ft³),,,,,"1,188.3"
cfm/ton,,476.81,,,,,,,,,,cfm/Mbh,,-79.25
ft²/ton,,955.31,,,,,,,,,,ft²/Mbh,,-158.76
Btu/h-ft²,,12.56,,,,,,,,,,Btu/h-ft²,,-6.30
ROOM_009B Apt Bed,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 21:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,74.6,°F,/,67.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,51.5,%,/,69.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,72
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.48
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.69
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,4
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,254,,0,,,254,,13.2,Wall,,,0,"-1,088",,0,,,"-1,088",,72.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,72
Partition,,,0,-11,,0,,,-11,,-0.6,Partition,,,0,111,,0,,,111,,-7.4,Heating ACH,2.48
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,20
Slab,,,0,20,,0,,,20,,1.1,Slab,,,0,-302,,0,,,-302,,20.2
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,-2,0,,54,,,52,,2.7,Infiltration,,,-280,0,,0,,,-282,,18.8,Calculated Ventilation ACH,,0.69
Envelope Subtotal,,,-2,263,,54,,,316,,-,Envelope Subtotal,,,-280,"-1,280",,0,,,"-1,561",,-,Infiltration cfm,4
People,,,196,196,,310,,,702,,36.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,137,142,,0,,,279,,14.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,334,148,,0,,,482,,25.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,667,486,,310,,,"1,463",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-123,,,-123,,-6.4,DOA Direct to Room,,,103,0,,0,,,96,,-6.4,Roof,0
Ceiling,,,0,109,,0,,,109,,5.7,Ceiling,,,0,-30,,0,,,-30,,2.0,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,181
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,288
Time Delay Correction,,,0,-2,,0,,,-2,,-0.1,Time Delay Correction,,,0,-4,,0,,,-4,,0.3,Below-Grade Wall,0
Grand Total,,,665,856,,241,,,"1,763",,100.0,Grand Total,,,-178,"-1,314",,0,,,"-1,500",,100.0,Other Wall,288
RA Sensible (Lights),,,157,0,,0,,,157,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,288
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,181
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.15,,No People(max),,,,,2.00,,,Heating Mbh,,-1.50,,No People(max),,,,,2.00
%OA,,27,,People per 1000 ft²,,,,,12,,,%OA,,27,,People per 1000 ft²,,,,,12
cfm/ft²,,0.44,,Volume (ft³),,,,,"1,741.4",,,cfm/ft²,,0.35,,Volume (ft³),,,,,"1,741.4"
cfm/ton,,491.89,,,,,,,,,,cfm/Mbh,,-48.20
ft²/ton,,"1,110.75",,,,,,,,,,ft²/Mbh,,-108.83
Btu/h-ft²,,10.80,,,,,,,,,,Btu/h-ft²,,-9.19
ROOM_009B.1 Apt Closet,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 20:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.3,°F,/,67.5,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,47.4,%,/,64.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.6,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,16
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.91
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,3
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,3
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.36
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,66,,0,,,66,,20.8,Wall,,,0,-338,,0,,,-338,,80.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,16
Partition,,,0,33,,0,,,33,,10.4,Partition,,,0,28,,0,,,28,,-6.8,Heating ACH,1.91
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,3
Slab,,,0,0,,0,,,0,,0.1,Slab,,,0,-101,,0,,,-101,,24.3
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,3
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.36
Envelope Subtotal,,,0,99,,0,,,99,,-,Envelope Subtotal,,,0,-411,,0,,,-411,,-,Infiltration cfm,0
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,27,35,,0,,,63,,19.8,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,61,33,,0,,,94,,29.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,88,69,,0,,,157,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-7,,,-7,,-2.1,DOA Direct to Room,,,15,0,,0,,,13,,-3.2,Roof,0
Ceiling,,,0,36,,0,,,36,,11.3,Ceiling,,,0,-19,,0,,,-19,,4.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,57
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,88
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,-2,,0,,,-2,,0.4,Below-Grade Wall,0
Grand Total,,,88,203,,-7,,,285,,100.0,Grand Total,,,15,-432,,0,,,-418,,100.0,Other Wall,88
RA Sensible (Lights),,,31,0,,0,,,31,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,235
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,57
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.02,,No People(max),,,,,0.00,,,Heating Mbh,,-0.42,,No People(max),,,,,0.00
%OA,,18,,People per 1000 ft²,,,,,0,,,%OA,,18,,People per 1000 ft²,,,,,0
cfm/ft²,,0.29,,Volume (ft³),,,,,503.2,,,cfm/ft²,,0.34,,Volume (ft³),,,,,503.2
cfm/ton,,678.47,,,,,,,,,,cfm/Mbh,,-38.49
ft²/ton,,"1,988.48",,,,,,,,,,ft²/Mbh,,-112.78
Btu/h-ft²,,6.03,,,,,,,,,,Btu/h-ft²,,-8.87
ROOM_009C Apt Bath,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.2,°F,/,63.7,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.4,%,/,65.5,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,31
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.82
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,31
Partition,,,0,73,,0,,,73,,9.5,Partition,,,0,-115,,0,,,-115,,15.3,Heating ACH,1.82
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,8,,0,,,8,,1.0,Interior Floor,,,0,1,,0,,,1,,-0.1,Input Ventilation cfm,0
Slab,,,0,1,,0,,,1,,0.1,Slab,,,0,-92,,0,,,-92,,12.3
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,27,0,,1,,,27,,3.6,Infiltration,,,-505,0,,0,,,-508,,67.9,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,27,82,,1,,,109,,-,Envelope Subtotal,,,-505,-205,,0,,,-714,,-,Infiltration cfm,7
People,,,9,10,,14,,,32,,4.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,86,108,,0,,,195,,25.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,196,106,,0,,,302,,39.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,291,224,,14,,,529,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,33,,0,,,33,,4.3,Ceiling,,,0,-34,,0,,,-34,,4.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,110
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.1,Below-Grade Wall,0
Grand Total,,,318,339,,14,,,671,,100.0,Grand Total,,,-505,-240,,0,,,-748,,100.0,Other Wall,0
RA Sensible (Lights),,,99,0,,0,,,99,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,460
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,63
,,,,,,,,,,,,,,,,,,,,,,,,Slab,47
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,63
Cooling tons,,0.06,,No People(max),,,,,0.09,,,Heating Mbh,,-0.75,,No People(max),,,,,0.09
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.33,,Volume (ft³),,,,,"1,020.6",,,cfm/ft²,,0.30,,Volume (ft³),,,,,"1,020.6"
cfm/ton,,557.59,,,,,,,,,,cfm/Mbh,,-41.65
ft²/ton,,"1,712.69",,,,,,,,,,ft²/Mbh,,-127.90
Btu/h-ft²,,7.01,,,,,,,,,,Btu/h-ft²,,-7.82
ROOM_F001 Vestibule,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,73.1,°F,/,63.3,°F,/,75.3,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.1,%,/,65.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.6,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,11
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.02
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,2
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,24,,0,,,24,,9.3,Wall,,,0,-286,,0,,,-286,,117.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,11
Partition,,,0,53,,0,,,53,,21.0,Partition,,,0,34,,0,,,34,,-13.9,Heating ACH,2.02
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,5,,0,,,5,,2.0,Interior Floor,,,0,8,,0,,,8,,-3.5
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,2
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,82,,0,,,82,,-,Envelope Subtotal,,,0,-244,,0,,,-244,,-,Infiltration cfm,0
People,,,3,4,,8,,,15,,5.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,19,27,,0,,,46,,18.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,46,29,,0,,,75,,29.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,68,61,,8,,,136,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-6,,,-6,,-2.2,DOA Direct to Room,,,10,0,,0,,,9,,-3.6
Ceiling,,,0,20,,0,,,20,,8.0,Ceiling,,,0,-6,,0,,,-6,,2.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,39
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,75
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,-1,,0,,,-1,,0.5,Below-Grade Wall,0
Grand Total,,,68,164,,2,,,233,,100.0,Grand Total,,,10,-251,,0,,,-242,,100.0,Other Wall,75
RA Sensible (Lights),,,21,0,,0,,,21,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,192
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,39
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,39
Cooling tons,,0.02,,No People(max),,,,,0.03,,,Heating Mbh,,-0.24,,No People(max),,,,,0.03
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.36,,Volume (ft³),,,,,326.7,,,cfm/ft²,,0.30,,Volume (ft³),,,,,326.7
cfm/ton,,564.71,,,,,,,,,,cfm/Mbh,,-45.32
ft²/ton,,"1,571.75",,,,,,,,,,ft²/Mbh,,-126.12
Btu/h-ft²,,7.63,,,,,,,,,,Btu/h-ft²,,-7.93
ROOM_F003 Vestibule,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,78.4,°F,/,68.2,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.1,%,/,65.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,22
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.04
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,4
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,4
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.37
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,17,,0,,,17,,3.3,Wall,,,0,-296,,0,,,-296,,105.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,22
Partition,,,0,167,,0,,,167,,33.2,Partition,,,0,8,,0,,,8,,-2.8,Heating ACH,2.04
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-3,,0,,,-3,,-0.6,Interior Floor,,,0,8,,0,,,8,,-2.8,Input Ventilation cfm,4
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,4
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.37
Envelope Subtotal,,,0,181,,0,,,181,,-,Envelope Subtotal,,,0,-280,,0,,,-280,,-,Infiltration cfm,0
People,,,6,8,,15,,,29,,5.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,37,51,,0,,,88,,17.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,91,54,,0,,,145,,28.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,134,113,,15,,,262,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-11,,,-11,,-2.2,DOA Direct to Room,,,19,0,,0,,,18,,-6.2
Ceiling,,,0,31,,0,,,31,,6.1,Ceiling,,,0,-17,,0,,,-17,,6.0,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,72
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,78
Time Delay Correction,,,0,0,,0,,,0,,-0.1,Time Delay Correction,,,0,-1,,0,,,-1,,0.5,Below-Grade Wall,0
Grand Total,,,134,324,,4,,,462,,100.0,Grand Total,,,19,-299,,0,,,-281,,100.0,Other Wall,78
RA Sensible (Lights),,,42,0,,0,,,42,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,288
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,72
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,72
Cooling tons,,0.04,,No People(max),,,,,0.06,,,Heating Mbh,,-0.28,,No People(max),,,,,0.06
%OA,,17,,People per 1000 ft²,,,,,1,,,%OA,,17,,People per 1000 ft²,,,,,1
cfm/ft²,,0.36,,Volume (ft³),,,,,647.0,,,cfm/ft²,,0.18,,Volume (ft³),,,,,647.0
cfm/ton,,564.71,,,,,,,,,,cfm/Mbh,,-77.37
ft²/ton,,"1,573.40",,,,,,,,,,ft²/Mbh,,-215.53
Btu/h-ft²,,7.63,,,,,,,,,,Btu/h-ft²,,-4.64
ROOM_H001 Meeting,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,75.8,°F,/,64.2,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,54.5,%,/,73.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.2,%,/,3.6,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"1,002"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,6.82
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,469
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,469
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,3.19
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,44
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,792,,0,,,792,,2.8,Wall,,,0,"-2,495",,0,,,"-2,495",,55.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"1,002"
Partition,,,0,-401,,0,,,-401,,-1.4,Partition,,,0,178,,0,,,178,,-4.0,Heating ACH,6.82
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-398,,0,,,-398,,-1.4,Interior Floor,,,0,194,,0,,,194,,-4.3,Input Ventilation cfm,469
Slab,,,0,82,,0,,,82,,0.3,Slab,,,0,-290,,0,,,-290,,6.5
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,469
Infiltration,,,39,0,,47,,,86,,0.3,Infiltration,,,"-4,364",0,,0,,,"-4,372",,97.7,Calculated Ventilation ACH,,3.19
Envelope Subtotal,,,39,76,,47,,,162,,-,Envelope Subtotal,,,"-4,364","-2,413",,0,,,"-6,785",,-,Infiltration cfm,59
People,,,"4,272","3,659",,"10,173",,,"18,104",,64.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,944,945,,0,,,"1,889",,6.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"7,575","3,242",,0,,,"10,817",,38.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"12,791","7,846",,"10,173",,,"30,809",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,18,0,,"-4,175",,,"-4,158",,-14.8,DOA Direct to Room,,,"2,431",0,,0,,,"2,376",,-53.1
Ceiling,,,0,339,,0,,,339,,1.2,Ceiling,,,0,-52,,0,,,-52,,1.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,866
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,649
Time Delay Correction,,,0,-50,,0,,,-50,,-0.2,Time Delay Correction,,,0,-13,,0,,,-13,,0.3,Below-Grade Wall,0
Grand Total,,,"12,848","8,210",,"6,044",,,"27,102",,100.0,Grand Total,,,"-1,933","-2,478",,0,,,"-4,474",,100.0,Other Wall,649
RA Sensible (Lights),,,"1,083",0,,0,,,"1,083",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,649
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,707
,,,,,,,,,,,,,,,,,,,,,,,,Slab,159
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,707
Cooling tons,,2.26,,No People(max),,,,,37.07,,,Heating Mbh,,-4.47,,No People(max),,,,,37.07
%OA,,47,,People per 1000 ft²,,,,,45,,,%OA,,47,,People per 1000 ft²,,,,,45
cfm/ft²,,1.21,,Volume (ft³),,,,,"8,813.8",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"8,813.8"
cfm/ton,,443.45,,,,,,,,,,cfm/Mbh,,-223.92
ft²/ton,,365.77,,,,,,,,,,ft²/Mbh,,-184.66
Btu/h-ft²,,32.81,,,,,,,,,,Btu/h-ft²,,-5.42
ROOM_H002 Office,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.2,°F,/,65.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,58
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.38
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,11
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,11
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,80,,0,,,80,,5.4,Wall,,,0,-611,,0,,,-611,,46.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,58
Partition,,,0,212,,0,,,212,,14.1,Partition,,,0,53,,0,,,53,,-4.0,Heating ACH,2.38
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-3,,0,,,-3,,-0.2,Interior Floor,,,0,25,,0,,,25,,-1.9,Input Ventilation cfm,11
Slab,,,0,3,,0,,,3,,0.2,Slab,,,0,-83,,0,,,-83,,6.3
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,11
Infiltration,,,31,0,,37,,,68,,4.5,Infiltration,,,-724,0,,0,,,-727,,55.4,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,31,293,,37,,,361,,-,Envelope Subtotal,,,-724,-616,,0,,,"-1,343",,-,Infiltration cfm,10
People,,,67,62,,127,,,256,,17.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,140,154,,0,,,294,,19.6,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,280,132,,0,,,413,,27.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,487,348,,127,,,962,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-54,,,-54,,-3.6,DOA Direct to Room,,,59,0,,0,,,55,,-4.2,Roof,0
Ceiling,,,0,70,,0,,,70,,4.7,Ceiling,,,0,-21,,0,,,-21,,1.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,153
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,159
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,-3,,0,,,-3,,0.2,Below-Grade Wall,0
Grand Total,,,518,709,,110,,,"1,338",,100.0,Grand Total,,,-664,-641,,0,,,"-1,313",,100.0,Other Wall,159
RA Sensible (Lights),,,161,0,,0,,,161,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,374
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,108
,,,,,,,,,,,,,,,,,,,,,,,,Slab,45
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,108
Cooling tons,,0.11,,No People(max),,,,,0.64,,,Heating Mbh,,-1.31,,No People(max),,,,,0.64
%OA,,20,,People per 1000 ft²,,,,,5,,,%OA,,20,,People per 1000 ft²,,,,,5
cfm/ft²,,0.43,,Volume (ft³),,,,,"1,461.3",,,cfm/ft²,,0.37,,Volume (ft³),,,,,"1,461.3"
cfm/ton,,522.90,,,,,,,,,,cfm/Mbh,,-44.41
ft²/ton,,"1,228.45",,,,,,,,,,ft²/Mbh,,-104.32
Btu/h-ft²,,9.77,,,,,,,,,,Btu/h-ft²,,-9.59
ROOM_H003 Lounge,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,51.2,%,/,69.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,320
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.08
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,95
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,95
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.62
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,46
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,249,,0,,,249,,2.9,Wall,,,0,"-1,394",,0,,,"-1,394",,24.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,320
Partition,,,0,582,,0,,,582,,6.8,Partition,,,0,67,,0,,,67,,-1.2,Heating ACH,2.08
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,20,,0,,,20,,0.2,Interior Floor,,,0,85,,0,,,85,,-1.5,Input Ventilation cfm,95
Slab,,,0,29,,0,,,29,,0.3,Slab,,,0,-236,,0,,,-236,,4.2
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,95
Infiltration,,,248,0,,183,,,431,,5.1,Infiltration,,,"-4,574",0,,0,,,"-4,593",,81.0,Calculated Ventilation ACH,,0.62
Envelope Subtotal,,,248,880,,183,,,"1,311",,-,Envelope Subtotal,,,"-4,574","-1,477",,0,,,"-6,070",,-,Infiltration cfm,62
People,,,848,688,,"1,342",,,"2,878",,33.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,718,648,,0,,,"1,366",,16.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,772",691,,0,,,"2,463",,28.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,339","2,026",,"1,342",,,"6,706",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,1,0,,-562,,,-562,,-6.6,DOA Direct to Room,,,493,0,,0,,,467,,-8.2,Roof,0
Ceiling,,,0,254,,0,,,254,,3.0,Ceiling,,,0,-60,,0,,,-60,,1.1,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,906
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,359
Time Delay Correction,,,0,-9,,0,,,-9,,-0.1,Time Delay Correction,,,0,-9,,0,,,-9,,0.2,Below-Grade Wall,0
Grand Total,,,"3,587","3,151",,963,,,"7,700",,100.0,Grand Total,,,"-4,080","-1,546",,0,,,"-5,671",,100.0,Other Wall,359
RA Sensible (Lights),,,824,0,,0,,,824,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,925
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,783
,,,,,,,,,,,,,,,,,,,,,,,,Slab,123
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,783
Cooling tons,,0.64,,No People(max),,,,,8.66,,,Heating Mbh,,-5.67,,No People(max),,,,,8.66
%OA,,30,,People per 1000 ft²,,,,,10,,,%OA,,30,,People per 1000 ft²,,,,,10
cfm/ft²,,0.37,,Volume (ft³),,,,,"9,237.6",,,cfm/ft²,,0.25,,Volume (ft³),,,,,"9,237.6"
cfm/ton,,498.66,,,,,,,,,,cfm/Mbh,,-56.43
ft²/ton,,"1,349.31",,,,,,,,,,ft²/Mbh,,-152.66
Btu/h-ft²,,8.89,,,,,,,,,,Btu/h-ft²,,-6.55
ROOM_H004 Storage,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,73.1,°F,/,63.3,°F,/,75.3,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,47.5,%,/,64.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.3,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,6
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.03
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,1
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,6
Partition,,,0,44,,0,,,44,,32.4,Partition,,,0,-23,,0,,,-23,,103.6,Heating ACH,2.03
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,3,,0,,,3,,2.4,Interior Floor,,,0,-4,,0,,,-4,,17.0,Input Ventilation cfm,1
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,47,,0,,,47,,-,Envelope Subtotal,,,0,-27,,0,,,-27,,-,Infiltration cfm,0
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,10,23,,0,,,33,,24.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,21,22,,0,,,43,,32.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,31,45,,0,,,76,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-2,,,-2,,-1.8,DOA Direct to Room,,,5,0,,0,,,5,,-22.4
Ceiling,,,0,3,,0,,,3,,2.4,Ceiling,,,0,0,,0,,,0,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,23
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,31,95,,-2,,,124,,100.0,Grand Total,,,5,-27,,0,,,-22,,100.0,Other Wall,0
RA Sensible (Lights),,,11,0,,0,,,11,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,208
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,23
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,23
Cooling tons,,0.01,,No People(max),,,,,0.00,,,Heating Mbh,,-0.02,,No People(max),,,,,0.00
%OA,,0,,People per 1000 ft²,,,,,0,,,%OA,,0,,People per 1000 ft²,,,,,0
cfm/ft²,,0.36,,Volume (ft³),,,,,177.6,,,cfm/ft²,,0.05,,Volume (ft³),,,,,177.6
cfm/ton,,580.86,,,,,,,,,,cfm/Mbh,,-271.14
ft²/ton,,"1,613.77",,,,,,,,,,ft²/Mbh,,-753.15
Btu/h-ft²,,7.44,,,,,,,,,,Btu/h-ft²,,-1.33
ROOM_H006 Breakroom,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,78.6,°F,/,69.1,°F,/,96.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,74.9,°F,/,58.6,%,/,79.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.1,%,/,3.5,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,466
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,10.83
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,110
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,110
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,2.56
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,298,,0,,,298,,2.0,Wall,,,0,"-1,029",,0,,,"-1,029",,197.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,466
Partition,,,0,-918,,0,,,-918,,-6.3,Partition,,,0,132,,0,,,132,,-25.3,Heating ACH,10.83
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-253,,0,,,-253,,-1.7,Interior Floor,,,0,42,,0,,,42,,-8.1,Input Ventilation cfm,110
Slab,,,0,-10,,0,,,-10,,-0.1,Slab,,,0,-191,,0,,,-191,,36.5
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,110
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,2.56
Envelope Subtotal,,,0,-883,,0,,,-883,,-,Envelope Subtotal,,,0,"-1,045",,0,,,"-1,045",,-,Infiltration cfm,0
People,,,"1,864","2,148",,"4,437",,,"8,449",,58.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,163,212,,0,,,375,,2.6,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"3,904","2,361",,"1,541",,,"7,806",,53.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"5,931","4,721",,"5,978",,,"16,630",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,7,0,,"-1,395",,,"-1,388",,-9.5,DOA Direct to Room,,,569,0,,0,,,560,,-107.4
Ceiling,,,0,51,,0,,,51,,0.4,Ceiling,,,0,-32,,0,,,-32,,6.1,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,268
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,266
Time Delay Correction,,,0,-38,,0,,,-38,,-0.3,Time Delay Correction,,,0,-5,,0,,,-5,,1.0,Below-Grade Wall,0
Grand Total,,,"5,938","3,852",,"4,582",,,"14,372",,100.0,Grand Total,,,569,"-1,082",,0,,,-522,,100.0,Other Wall,266
RA Sensible (Lights),,,187,0,,0,,,187,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,585
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,164
,,,,,,,,,,,,,,,,,,,,,,,,Slab,104
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,164
Cooling tons,,1.20,,No People(max),,,,,16.18,,,Heating Mbh,,-0.52,,No People(max),,,,,16.18
%OA,,24,,People per 1000 ft²,,,,,67,,,%OA,,24,,People per 1000 ft²,,,,,67
cfm/ft²,,1.93,,Volume (ft³),,,,,"2,582.9",,,cfm/ft²,,0.08,,Volume (ft³),,,,,"2,582.9"
cfm/ton,,389.33,,,,,,,,,,cfm/Mbh,,-893.85
ft²/ton,,202.14,,,,,,,,,,ft²/Mbh,,-464.00
Btu/h-ft²,,59.36,,,,,,,,,,Btu/h-ft²,,-2.16
ROOM_H007 Trash,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,78.4,°F,/,68.2,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,47.3,%,/,64.0,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,79
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.46
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,18
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,18
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.33
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
