Report Title
Wall,,,0,332,,0,,,332,,18.3,Wall,,,0,"-1,474",,0,,,"-1,474",,111.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,79
Partition,,,0,289,,0,,,289,,15.9,Partition,,,0,108,,0,,,108,,-8.2,Heating ACH,1.46
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,13,,0,,,13,,0.7,Interior Floor,,,0,92,,0,,,92,,-6.9,Input Ventilation cfm,18
Slab,,,0,3,,0,,,3,,0.2,Slab,,,0,-100,,0,,,-100,,7.6
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,18
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.33
Envelope Subtotal,,,0,637,,0,,,637,,-,Envelope Subtotal,,,0,"-1,374",,0,,,"-1,374",,-,Infiltration cfm,0
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,177,176,,0,,,353,,19.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,392,168,,0,,,560,,30.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,569,344,,0,,,913,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-42,,,-42,,-2.3,DOA Direct to Room,,,95,0,,0,,,88,,-6.7
Ceiling,,,0,107,,0,,,107,,5.9,Ceiling,,,0,-29,,0,,,-29,,2.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,330
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,385
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,-7,,0,,,-7,,0.5,Below-Grade Wall,0
Grand Total,,,569,"1,088",,-42,,,"1,615",,100.0,Grand Total,,,95,"-1,410",,0,,,"-1,322",,100.0,Other Wall,385
RA Sensible (Lights),,,203,0,,0,,,203,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,461
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,274
,,,,,,,,,,,,,,,,,,,,,,,,Slab,56
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,274
Cooling tons,,0.13,,No People(max),,,,,0.00,,,Heating Mbh,,-1.32,,No People(max),,,,,0.00
%OA,,23,,People per 1000 ft²,,,,,0,,,%OA,,23,,People per 1000 ft²,,,,,0
cfm/ft²,,0.26,,Volume (ft³),,,,,"3,245.4",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"3,245.4"
cfm/ton,,584.61,,,,,,,,,,cfm/Mbh,,-59.54
ft²/ton,,"2,260.73",,,,,,,,,,ft²/Mbh,,-230.20
Btu/h-ft²,,5.31,,,,,,,,,,Btu/h-ft²,,-4.34
ROOM_H011 Kitchen,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,78.4,°F,/,68.2,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,74.9,°F,/,61.1,%,/,82.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,5.1,%,/,5.7,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,790
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,6.37
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,316
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,316
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,2.55
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,261,,0,,,261,,1.0,Wall,,,0,"-1,398",,0,,,"-1,398",,286.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,790
Partition,,,0,-776,,0,,,-776,,-2.9,Partition,,,0,45,,0,,,45,,-9.2,Heating ACH,6.37
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-664,,0,,,-664,,-2.5,Interior Floor,,,0,92,,0,,,92,,-18.7,Input Ventilation cfm,316
Slab,,,0,10,,0,,,10,,0.0,Slab,,,0,-90,,0,,,-90,,18.5
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,316
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,2.55
Envelope Subtotal,,,0,"-1,169",,0,,,"-1,169",,-,Envelope Subtotal,,,0,"-1,352",,0,,,"-1,352",,-,Infiltration cfm,0
People,,,"5,369","5,321",,"12,783",,,"23,472",,87.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,469,525,,0,,,994,,3.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"3,904","2,034",,"1,541",,,"7,479",,28.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"9,742","7,880",,"14,323",,,"31,945",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,23,0,,"-4,754",,,"-4,731",,-17.7,DOA Direct to Room,,,"1,636",0,,0,,,"1,148",,-234.8,Roof,0
Ceiling,,,0,187,,0,,,187,,0.7,Ceiling,,,0,-87,,0,,,-87,,17.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,733
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,362
Time Delay Correction,,,0,-78,,0,,,-78,,-0.3,Time Delay Correction,,,0,-197,,0,,,-197,,40.4,Below-Grade Wall,0
Grand Total,,,"9,765","6,820",,"9,569",,,"26,153",,100.0,Grand Total,,,"1,636","-1,636",,0,,,-489,,100.0,Other Wall,362
RA Sensible (Lights),,,539,0,,0,,,539,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,802
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,686
,,,,,,,,,,,,,,,,,,,,,,,,Slab,48
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,686
Cooling tons,,2.18,,No People(max),,,,,46.61,,,Heating Mbh,,-0.49,,No People(max),,,,,46.61
%OA,,40,,People per 1000 ft²,,,,,67,,,%OA,,40,,People per 1000 ft²,,,,,67
cfm/ft²,,1.13,,Volume (ft³),,,,,"7,441.2",,,cfm/ft²,,0.00,,Volume (ft³),,,,,"7,441.2"
cfm/ton,,362.50,,,,,,,,,,cfm/Mbh,,"-1,616.65"
ft²/ton,,320.02,,,,,,,,,,ft²/Mbh,,"-1,426.91"
Btu/h-ft²,,37.50,,,,,,,,,,Btu/h-ft²,,-0.70
ROOM_H012 Study,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.2,°F,/,63.7,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.6,%,/,68.5,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,104
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.97
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,33
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,33
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.63
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,16
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,38,,0,,,38,,1.4,Wall,,,0,"-1,186",,0,,,"-1,186",,45.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,104
Partition,,,0,24,,0,,,24,,0.9,Partition,,,0,149,,0,,,149,,-5.7,Heating ACH,1.97
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,19,,0,,,19,,0.7,Interior Floor,,,0,55,,0,,,55,,-2.1,Input Ventilation cfm,33
Slab,,,0,16,,0,,,16,,0.6,Slab,,,0,-176,,0,,,-176,,6.7
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,33
Infiltration,,,83,0,,-29,,,54,,2.0,Infiltration,,,"-1,565",0,,0,,,"-1,572",,60.1,Calculated Ventilation ACH,,0.63
Envelope Subtotal,,,83,97,,-29,,,151,,-,Envelope Subtotal,,,"-1,565","-1,158",,0,,,"-2,730",,-,Infiltration cfm,21
People,,,290,245,,459,,,994,,36.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,246,230,,0,,,475,,17.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,606,245,,0,,,851,,31.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,142",719,,459,,,"2,320",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-174,,,-174,,-6.4,DOA Direct to Room,,,169,0,,0,,,159,,-6.1,Roof,0
Ceiling,,,0,148,,0,,,148,,5.4,Ceiling,,,0,-40,,0,,,-40,,1.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,323
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,309
Time Delay Correction,,,0,-2,,0,,,-2,,-0.1,Time Delay Correction,,,0,-6,,0,,,-6,,0.2,Below-Grade Wall,0
Grand Total,,,"1,225",961,,256,,,"2,443",,100.0,Grand Total,,,"-1,396","-1,204",,0,,,"-2,618",,100.0,Other Wall,309
RA Sensible (Lights),,,282,0,,0,,,282,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,558
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,227
,,,,,,,,,,,,,,,,,,,,,,,,Slab,96
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,227
Cooling tons,,0.20,,No People(max),,,,,2.96,,,Heating Mbh,,-2.62,,No People(max),,,,,2.96
%OA,,31,,People per 1000 ft²,,,,,10,,,%OA,,31,,People per 1000 ft²,,,,,10
cfm/ft²,,0.35,,Volume (ft³),,,,,"3,160.3",,,cfm/ft²,,0.34,,Volume (ft³),,,,,"3,160.3"
cfm/ton,,510.15,,,,,,,,,,cfm/Mbh,,-39.68
ft²/ton,,"1,455.42",,,,,,,,,,ft²/Mbh,,-113.18
Btu/h-ft²,,8.25,,,,,,,,,,Btu/h-ft²,,-8.84
ROOM_H013 Laundry,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.2,°F,/,63.7,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.0,%,/,64.9,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,16
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.62
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,16
Partition,,,0,65,,0,,,65,,17.4,Partition,,,0,-101,,0,,,-101,,23.9,Heating ACH,1.62
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,6,,0,,,6,,1.7,Interior Floor,,,0,-4,,0,,,-4,,1.0,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,16,0,,1,,,17,,4.5,Infiltration,,,-293,0,,0,,,-294,,69.3,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,16,71,,1,,,88,,-,Envelope Subtotal,,,-293,-106,,0,,,-400,,-,Infiltration cfm,4
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,21,31,,0,,,52,,13.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,113,70,,0,,,183,,49.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,135,100,,0,,,235,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,26,,0,,,26,,6.8,Ceiling,,,0,-25,,0,,,-25,,5.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,66
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,150,197,,1,,,349,,100.0,Grand Total,,,-293,-130,,0,,,-425,,100.0,Other Wall,0
RA Sensible (Lights),,,25,0,,0,,,25,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,66
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,66
Cooling tons,,0.03,,No People(max),,,,,0.00,,,Heating Mbh,,-0.42,,No People(max),,,,,0.00
%OA,,0,,People per 1000 ft²,,,,,0,,,%OA,,0,,People per 1000 ft²,,,,,0
cfm/ft²,,0.30,,Volume (ft³),,,,,591.2,,,cfm/ft²,,0.29,,Volume (ft³),,,,,591.2
cfm/ton,,567.50,,,,,,,,,,cfm/Mbh,,-38.84
ft²/ton,,"1,907.41",,,,,,,,,,ft²/Mbh,,-130.54
Btu/h-ft²,,6.29,,,,,,,,,,Btu/h-ft²,,-7.66
ROOM_H015 Quiet,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.2,°F,/,65.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.6,%,/,67.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.2,%,/,3.6,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,71
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.07
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,35
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,35
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,2.01
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,71
Partition,,,0,28,,0,,,28,,1.6,Partition,,,0,-118,,0,,,-118,,25.6,Heating ACH,4.07
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-30,,0,,,-30,,-1.7,Interior Floor,,,0,-1,,0,,,-1,,0.2,Input Ventilation cfm,35
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,35
Infiltration,,,22,0,,28,,,50,,2.9,Infiltration,,,-518,0,,0,,,-519,,112.4,Calculated Ventilation ACH,,2.01
Envelope Subtotal,,,22,-3,,28,,,47,,-,Envelope Subtotal,,,-518,-119,,0,,,-639,,-,Infiltration cfm,7
People,,,205,260,,239,,,705,,40.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,112,154,,0,,,266,,15.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,467,276,,0,,,743,,42.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,784,691,,239,,,"1,715",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-154,,,-154,,-8.8,DOA Direct to Room,,,179,0,,0,,,174,,-37.7
Ceiling,,,0,11,,0,,,11,,0.6,Ceiling,,,0,3,,0,,,3,,-0.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,112
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,807,698,,114,,,"1,618",,100.0,Grand Total,,,-339,-117,,0,,,-462,,100.0,Other Wall,0
RA Sensible (Lights),,,129,0,,0,,,129,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,453
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,112
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,112
Cooling tons,,0.13,,No People(max),,,,,2.28,,,Heating Mbh,,-0.46,,No People(max),,,,,2.28
%OA,,48,,People per 1000 ft²,,,,,23,,,%OA,,48,,People per 1000 ft²,,,,,23
cfm/ft²,,0.73,,Volume (ft³),,,,,"1,046.7",,,cfm/ft²,,0.18,,Volume (ft³),,,,,"1,046.7"
cfm/ton,,529.84,,,,,,,,,,cfm/Mbh,,-154.70
ft²/ton,,727.34,,,,,,,,,,ft²/Mbh,,-212.33
Btu/h-ft²,,16.50,,,,,,,,,,Btu/h-ft²,,-4.71
ROOM_L014 Laundry,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.2,°F,/,63.7,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.0,%,/,64.9,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.6,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,130
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.13
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,18
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,76,,0,,,76,,4.1,Wall,,,0,"-1,600",,0,,,"-1,600",,47.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,130
Partition,,,0,67,,0,,,67,,3.6,Partition,,,0,177,,0,,,177,,-5.2,Heating ACH,2.13
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,44,,0,,,44,,2.4,Interior Floor,,,0,93,,0,,,93,,-2.8,Input Ventilation cfm,0
Slab,,,0,10,,0,,,10,,0.6,Slab,,,0,-162,,0,,,-162,,4.8
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,96,0,,8,,,104,,5.7,Infiltration,,,"-1,810",0,,0,,,"-1,822",,53.8,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,96,197,,8,,,301,,-,Envelope Subtotal,,,"-1,810","-1,492",,0,,,"-3,313",,-,Infiltration cfm,24
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,133,109,,0,,,242,,13.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,702,249,,0,,,951,,51.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,834,359,,0,,,"1,193",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,190,,0,,,190,,10.4,Ceiling,,,0,-63,,0,,,-63,,1.9,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,369
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,419
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,-7,,0,,,-7,,0.2,Below-Grade Wall,0
Grand Total,,,930,745,,8,,,"1,684",,100.0,Grand Total,,,"-1,810","-1,562",,0,,,"-3,383",,100.0,Other Wall,419
RA Sensible (Lights),,,152,0,,0,,,152,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,419
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,278
,,,,,,,,,,,,,,,,,,,,,,,,Slab,91
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,278
Cooling tons,,0.14,,No People(max),,,,,0.00,,,Heating Mbh,,-3.38,,No People(max),,,,,0.00
%OA,,0,,People per 1000 ft²,,,,,0,,,%OA,,0,,People per 1000 ft²,,,,,0
cfm/ft²,,0.23,,Volume (ft³),,,,,"3,656.8",,,cfm/ft²,,0.38,,Volume (ft³),,,,,"3,656.8"
cfm/ton,,927.43,,,,,,,,,,cfm/Mbh,,-38.47
ft²/ton,,"2,442.67",,,,,,,,,,ft²/Mbh,,-101.30
Btu/h-ft²,,4.91,,,,,,,,,,Btu/h-ft²,,-9.87
ROOM_Q002 Corridor,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.2,%,/,65.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.2,%,/,3.6,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,83
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.41
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.34
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,83
Partition,,,0,359,,0,,,359,,18.0,Partition,,,0,-271,,0,,,-271,,121.8,Heating ACH,1.41
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,43,,0,,,43,,2.2,Interior Floor,,,0,-42,,0,,,-42,,19.1,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.34
Envelope Subtotal,,,0,403,,0,,,403,,-,Envelope Subtotal,,,0,-313,,0,,,-313,,-,Infiltration cfm,0
People,,,35,39,,83,,,157,,7.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,202,250,,0,,,451,,22.6,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,496,267,,0,,,762,,38.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,732,555,,83,,,"1,370",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-62,,,-62,,-3.1,DOA Direct to Room,,,103,0,,0,,,100,,-45.0
Ceiling,,,0,52,,0,,,52,,2.6,Ceiling,,,0,-9,,0,,,-9,,4.1,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,368
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.1,Below-Grade Wall,0
Grand Total,,,732,"1,009",,21,,,"1,762",,100.0,Grand Total,,,103,-323,,0,,,-223,,100.0,Other Wall,0
RA Sensible (Lights),,,231,0,,0,,,231,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"1,187"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,368
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,368
Cooling tons,,0.15,,No People(max),,,,,0.33,,,Heating Mbh,,-0.22,,No People(max),,,,,0.33
%OA,,24,,People per 1000 ft²,,,,,1,,,%OA,,24,,People per 1000 ft²,,,,,1
cfm/ft²,,0.25,,Volume (ft³),,,,,"3,537.8",,,cfm/ft²,,0.03,,Volume (ft³),,,,,"3,537.8"
cfm/ton,,562.96,,,,,,,,,,cfm/Mbh,,-371.47
ft²/ton,,"2,258.10",,,,,,,,,,ft²/Mbh,,"-1,489.74"
Btu/h-ft²,,5.31,,,,,,,,,,Btu/h-ft²,,-0.67
ROOM_Q003 Corridor,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.2,%,/,65.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.3,%,/,3.7,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,160
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.41
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,38
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,38
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.34
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,25,,0,,,25,,0.6,Wall,,,0,-294,,0,,,-294,,47.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,160
Partition,,,0,763,,0,,,763,,19.8,Partition,,,0,-397,,0,,,-397,,63.5,Heating ACH,1.41
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,60,,0,,,60,,1.6,Interior Floor,,,0,-44,,0,,,-44,,7.1,Input Ventilation cfm,38
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,38
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.34
Envelope Subtotal,,,0,848,,0,,,848,,-,Envelope Subtotal,,,0,-735,,0,,,-735,,-,Infiltration cfm,0
People,,,67,70,,159,,,296,,7.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,387,449,,0,,,836,,21.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,952,480,,0,,,"1,432",,37.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,407",998,,159,,,"2,564",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-119,,,-119,,-3.1,DOA Direct to Room,,,198,0,,0,,,191,,-30.6,Roof,0
Ceiling,,,0,115,,0,,,115,,3.0,Ceiling,,,0,-78,,0,,,-78,,12.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,704
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,76
Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Time Delay Correction,,,0,-2,,0,,,-2,,0.3,Below-Grade Wall,0
Grand Total,,,"1,407","1,960",,40,,,"3,407",,100.0,Grand Total,,,198,-815,,0,,,-624,,100.0,Other Wall,76
RA Sensible (Lights),,,445,0,,0,,,445,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,082"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,705
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,705
Cooling tons,,0.28,,No People(max),,,,,0.64,,,Heating Mbh,,-0.62,,No People(max),,,,,0.64
%OA,,24,,People per 1000 ft²,,,,,1,,,%OA,,24,,People per 1000 ft²,,,,,1
cfm/ft²,,0.25,,Volume (ft³),,,,,"6,799.1",,,cfm/ft²,,0.04,,Volume (ft³),,,,,"6,799.1"
cfm/ton,,562.99,,,,,,,,,,cfm/Mbh,,-256.06
ft²/ton,,"2,244.80",,,,,,,,,,ft²/Mbh,,"-1,020.77"
Btu/h-ft²,,5.35,,,,,,,,,,Btu/h-ft²,,-0.98
ROOM_R091 Restroom,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.2,%,/,66.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,32
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.06
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,32
Partition,,,0,164,,0,,,164,,20.6,Partition,,,0,-61,,0,,,-61,,11.6,Heating ACH,2.06
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,7,,0,,,7,,0.9,Interior Floor,,,0,-7,,0,,,-7,,1.2,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,25,0,,26,,,51,,6.4,Infiltration,,,-461,0,,0,,,-463,,87.5,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,25,172,,26,,,223,,-,Envelope Subtotal,,,-461,-68,,0,,,-531,,-,Infiltration cfm,6
People,,,8,9,,13,,,30,,3.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,79,103,,0,,,182,,22.8,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,179,101,,0,,,279,,35.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,265,213,,13,,,491,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,-7,,0,,,-7,,-0.8,Ceiling,,,0,2,,0,,,2,,-0.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,100
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,290,377,,39,,,706,,100.0,Grand Total,,,-461,-66,,0,,,-529,,100.0,Other Wall,0
RA Sensible (Lights),,,90,0,,0,,,90,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,432
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,100
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,100
Cooling tons,,0.06,,No People(max),,,,,0.08,,,Heating Mbh,,-0.53,,No People(max),,,,,0.08
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.36,,Volume (ft³),,,,,930.5,,,cfm/ft²,,0.23,,Volume (ft³),,,,,930.5
cfm/ton,,538.28,,,,,,,,,,cfm/Mbh,,-59.85
ft²/ton,,"1,481.47",,,,,,,,,,ft²/Mbh,,-164.68
Btu/h-ft²,,8.10,,,,,,,,,,Btu/h-ft²,,-6.07
ROOM_R092 Restroom,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.2,°F,/,65.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.9,%,/,66.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,21
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.73
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,21
Partition,,,0,159,,0,,,159,,31.8,Partition,,,0,-53,,0,,,-53,,18.7,Heating ACH,2.73
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-1,,0,,,-1,,-0.1,Interior Floor,,,0,-2,,0,,,-2,,0.8,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,10,0,,14,,,24,,4.7,Infiltration,,,-229,0,,0,,,-230,,80.8,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,10,158,,14,,,182,,-,Envelope Subtotal,,,-229,-55,,0,,,-285,,-,Infiltration cfm,3
People,,,4,6,,6,,,16,,3.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,39,64,,0,,,103,,20.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,89,62,,0,,,151,,30.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,132,132,,6,,,269,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,4,,0,,,4,,0.8,Ceiling,,,0,1,,0,,,1,,-0.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,53
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,0,,0,,,0,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,141,294,,20,,,455,,100.0,Grand Total,,,-229,-55,,0,,,-284,,100.0,Other Wall,0
RA Sensible (Lights),,,45,0,,0,,,45,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,316
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,53
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,53
Cooling tons,,0.04,,No People(max),,,,,0.04,,,Heating Mbh,,-0.28,,No People(max),,,,,0.04
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.48,,Volume (ft³),,,,,461.6,,,cfm/ft²,,0.25,,Volume (ft³),,,,,461.6
cfm/ton,,544.75,,,,,,,,,,cfm/Mbh,,-72.66
ft²/ton,,"1,141.32",,,,,,,,,,ft²/Mbh,,-152.21
Btu/h-ft²,,10.51,,,,,,,,,,Btu/h-ft²,,-6.57
ROOM_Room 01-00,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.1,%,/,65.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,440
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.34
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,85
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,85
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,"1,376","1,113",,0,,,"2,489",,24.0,Glass,,,"-1,867",0,,0,,,"-1,867",,73.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-17,,0,,,-17,,-0.2,Wall,,,0,-337,,0,,,-337,,13.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,440
Partition,,,0,"1,292",,0,,,"1,292",,12.5,Partition,,,0,-598,,0,,,-598,,23.5,Heating ACH,2.34
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,831,,0,,,831,,8.0,Interior Floor,,,0,-46,,0,,,-46,,1.8
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,85
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,85
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,"1,376","3,219",,0,,,"4,595",,-,Envelope Subtotal,,,"-1,867",-981,,0,,,"-2,848",,-,Infiltration cfm,0
People,,,148,147,,353,,,648,,6.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,858,940,,0,,,"1,798",,17.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"2,109","1,046",,0,,,"3,156",,30.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,115","2,134",,353,,,"5,602",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-261,,,-261,,-2.5,DOA Direct to Room,,,439,0,,0,,,417,,-16.4
Ceiling,,,0,-515,,0,,,-515,,-5.0,Ceiling,,,0,-40,,0,,,-40,,1.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,602"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,74
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,162
Time Delay Correction,,,0,-58,,0,,,-58,,-0.6,Time Delay Correction,,,0,-73,,0,,,-73,,2.9,Below-Grade Wall,0
Grand Total,,,"4,491","4,780",,92,,,"9,363",,100.0,Grand Total,,,"-1,428","-1,093",,0,,,"-2,543",,100.0,Other Wall,162
RA Sensible (Lights),,,985,0,,0,,,985,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"4,371"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,603"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,603"
Cooling tons,,0.78,,No People(max),,,,,1.41,,,Heating Mbh,,-2.54,,No People(max),,,,,1.41
%OA,,19,,People per 1000 ft²,,,,,1,,,%OA,,19,,People per 1000 ft²,,,,,1
cfm/ft²,,0.31,,Volume (ft³),,,,,"11,290.1",,,cfm/ft²,,0.07,,Volume (ft³),,,,,"11,290.1"
cfm/ton,,564.14,,,,,,,,,,cfm/Mbh,,-173.12
ft²/ton,,"1,808.91",,,,,,,,,,ft²/Mbh,,-554.98
Btu/h-ft²,,6.63,,,,,,,,,,Btu/h-ft²,,-1.80
ROOM_Room 01-01,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,69.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,105
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.14
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.83
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,510,355,,0,,,866,,32.9,Glass,,,-586,0,,0,,,-586,,41.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,67,,0,,,67,,2.5,Wall,,,0,-783,,0,,,-783,,55.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,105
Partition,,,0,0,,0,,,0,,0.0,Partition,,,0,87,,0,,,87,,-6.1,Heating ACH,4.14
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,72,,0,,,72,,2.7,Interior Floor,,,0,57,,0,,,57,,-4.0,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,21,0,,50,,,70,,2.7,Infiltration,,,-245,0,,0,,,-246,,17.4,Calculated Ventilation ACH,,0.83
Envelope Subtotal,,,531,495,,50,,,"1,076",,-,Envelope Subtotal,,,-831,-639,,0,,,"-1,471",,-,Infiltration cfm,3
People,,,196,195,,310,,,700,,26.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,159,163,,0,,,323,,12.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,389,172,,0,,,561,,21.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,744,530,,310,,,"1,584",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-114,,,-113,,-4.3,DOA Direct to Room,,,111,0,,0,,,104,,-7.3
Ceiling,,,0,-69,,0,,,-69,,-2.6,Ceiling,,,0,-23,,0,,,-23,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,209
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,233
Time Delay Correction,,,0,-25,,0,,,-25,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,1.5,Below-Grade Wall,0
Grand Total,,,"1,276",930,,246,,,"2,452",,100.0,Grand Total,,,-720,-684,,0,,,"-1,413",,100.0,Other Wall,233
RA Sensible (Lights),,,183,0,,0,,,183,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,233
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,209
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,209
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-1.41,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.55,,Volume (ft³),,,,,"1,520.6",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,520.6"
cfm/ton,,512.70,,,,,,,,,,cfm/Mbh,,-74.16
ft²/ton,,930.52,,,,,,,,,,ft²/Mbh,,-134.57
Btu/h-ft²,,12.90,,,,,,,,,,Btu/h-ft²,,-7.43
ROOM_Room 01-02,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.6,%,/,68.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,102
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.31
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,507,411,,0,,,918,,35.9,Glass,,,-590,0,,0,,,-590,,59.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,4,,0,,,4,,0.1,Wall,,,0,-278,,0,,,-278,,27.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,102
Partition,,,0,13,,0,,,13,,0.5,Partition,,,0,12,,0,,,12,,-1.2,Heating ACH,4.31
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,40,,0,,,40,,1.6,Interior Floor,,,0,20,,0,,,20,,-2.0,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,42,,,56,,2.2,Infiltration,,,-228,0,,0,,,-229,,22.9,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,521,467,,42,,,"1,030",,-,Envelope Subtotal,,,-819,-246,,0,,,"-1,066",,-,Infiltration cfm,3
People,,,196,216,,310,,,722,,28.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,149,169,,0,,,318,,12.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,178,,0,,,541,,21.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,708,563,,310,,,"1,581",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
