Report Title
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-110,,,-110,,-4.3,DOA Direct to Room,,,107,0,,0,,,101,,-10.1,Roof,0
Ceiling,,,0,-93,,0,,,-93,,-3.6,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.1,Below-Grade Wall,0
Grand Total,,,"1,229",912,,242,,,"2,383",,100.0,Grand Total,,,-712,-281,,0,,,"-1,000",,100.0,Other Wall,98
RA Sensible (Lights),,,171,0,,0,,,171,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-1.00,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.57,,Volume (ft³),,,,,"1,418.9",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,418.9"
cfm/ton,,512.00,,,,,,,,,,cfm/Mbh,,-101.63
ft²/ton,,893.53,,,,,,,,,,ft²/Mbh,,-177.32
Btu/h-ft²,,13.43,,,,,,,,,,Btu/h-ft²,,-5.64
ROOM_Room 01-03,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.6,%,/,68.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,103
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.27
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,507,409,,0,,,916,,35.5,Glass,,,-591,0,,0,,,-591,,60.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,5,,0,,,5,,0.2,Wall,,,0,-286,,0,,,-286,,29.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,103
Partition,,,0,19,,0,,,19,,0.7,Partition,,,0,29,,0,,,29,,-3.0,Heating ACH,4.27
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,43,,0,,,43,,1.7,Interior Floor,,,0,39,,0,,,39,,-4.0,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,58,,2.2,Infiltration,,,-233,0,,0,,,-234,,23.9,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,521,476,,43,,,"1,040",,-,Envelope Subtotal,,,-824,-218,,0,,,"-1,043",,-,Infiltration cfm,3
People,,,196,215,,310,,,721,,27.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,152,171,,0,,,323,,12.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,370,181,,0,,,551,,21.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,718,567,,310,,,"1,595",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-111,,,-111,,-4.3,DOA Direct to Room,,,108,0,,0,,,102,,-10.4,Roof,0
Ceiling,,,0,-94,,0,,,-94,,-3.6,Ceiling,,,0,-15,,0,,,-15,,1.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,200
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.2,Below-Grade Wall,0
Grand Total,,,"1,240",923,,242,,,"2,405",,100.0,Grand Total,,,-716,-254,,0,,,-978,,100.0,Other Wall,99
RA Sensible (Lights),,,174,0,,0,,,174,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,356
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,200
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,200
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-0.98,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.57,,Volume (ft³),,,,,"1,447.5",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,447.5"
cfm/ton,,512.48,,,,,,,,,,cfm/Mbh,,-105.04
ft²/ton,,902.87,,,,,,,,,,ft²/Mbh,,-185.02
Btu/h-ft²,,13.29,,,,,,,,,,Btu/h-ft²,,-5.40
ROOM_Room 01-04,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.6,%,/,68.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,102
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.36
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,507,410,,0,,,916,,35.9,Glass,,,-591,0,,0,,,-591,,60.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,3,,0,,,3,,0.1,Wall,,,0,-275,,0,,,-275,,28.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,102
Partition,,,0,17,,0,,,17,,0.7,Partition,,,0,33,,0,,,33,,-3.4,Heating ACH,4.36
Exterior Floor,,,0,1,,0,,,1,,0.0,Exterior Floor,,,0,-7,,0,,,-7,,0.7,Sec Fan cfm,0
Interior Floor,,,0,49,,0,,,49,,1.9,Interior Floor,,,0,28,,0,,,28,,-2.9,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,42,,,56,,2.2,Infiltration,,,-226,0,,0,,,-227,,23.4,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,521,480,,42,,,"1,042",,-,Envelope Subtotal,,,-817,-220,,0,,,"-1,038",,-,Infiltration cfm,3
People,,,196,217,,310,,,722,,28.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,168,,0,,,315,,12.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,359,177,,0,,,536,,21.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,703,561,,310,,,"1,573",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.3,DOA Direct to Room,,,106,0,,0,,,100,,-10.3
Ceiling,,,0,-95,,0,,,-95,,-3.7,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,194
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.2,Below-Grade Wall,0
Grand Total,,,"1,223",919,,242,,,"2,385",,100.0,Grand Total,,,-711,-255,,0,,,-973,,100.0,Other Wall,97
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,3
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,191
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,191
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.58,,Volume (ft³),,,,,"1,404.5",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,404.5"
cfm/ton,,512.02,,,,,,,,,,cfm/Mbh,,-104.64
ft²/ton,,883.43,,,,,,,,,,ft²/Mbh,,-180.50
Btu/h-ft²,,13.58,,,,,,,,,,Btu/h-ft²,,-5.54
ROOM_Room 01-05,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,107
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.48
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,506,398,,0,,,904,,33.9,Glass,,,-590,0,,0,,,-590,,58.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,4,,0,,,4,,0.1,Wall,,,0,-282,,0,,,-282,,28.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,107
Partition,,,0,14,,0,,,14,,0.5,Partition,,,0,43,,0,,,43,,-4.2,Heating ACH,4.48
Exterior Floor,,,0,10,,0,,,10,,0.4,Exterior Floor,,,0,-58,,0,,,-58,,5.8,Sec Fan cfm,0
Interior Floor,,,0,154,,0,,,154,,5.8,Interior Floor,,,0,46,,0,,,46,,-4.5,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,2.1,Infiltration,,,-231,0,,0,,,-232,,23.1,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,520,580,,43,,,"1,143",,-,Envelope Subtotal,,,-821,-252,,0,,,"-1,073",,-,Infiltration cfm,3
People,,,196,216,,310,,,722,,27.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,171,,0,,,321,,12.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,180,,0,,,547,,20.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,567,,310,,,"1,590",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-108,,-4.1,DOA Direct to Room,,,108,0,,0,,,101,,-10.1
Ceiling,,,0,-103,,0,,,-103,,-3.9,Ceiling,,,0,-11,,0,,,-11,,1.1,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.1,Below-Grade Wall,0
Grand Total,,,"1,233","1,018",,244,,,"2,495",,100.0,Grand Total,,,-713,-284,,0,,,"-1,004",,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,355
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,25
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,173
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,173
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.00,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,433.1",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,433.1"
cfm/ton,,514.11,,,,,,,,,,cfm/Mbh,,-106.45
ft²/ton,,861.45,,,,,,,,,,ft²/Mbh,,-178.34
Btu/h-ft²,,13.93,,,,,,,,,,Btu/h-ft²,,-5.61
ROOM_Room 01-06,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.4,%,/,68.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,111
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.69
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,503,429,,0,,,932,,33.7,Glass,,,-592,0,,0,,,-592,,61.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-1,,0,,,-1,,0.0,Wall,,,0,-278,,0,,,-278,,29.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,111
Partition,,,0,-10,,0,,,-10,,-0.4,Partition,,,0,29,,0,,,29,,-3.0,Heating ACH,4.69
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,274,,0,,,274,,9.9,Interior Floor,,,0,48,,0,,,48,,-5.0,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,2.1,Infiltration,,,-228,0,,0,,,-229,,23.9,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,517,693,,43,,,"1,252",,-,Envelope Subtotal,,,-821,-202,,0,,,"-1,023",,-,Infiltration cfm,3
People,,,196,223,,310,,,728,,26.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,149,174,,0,,,323,,11.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,183,,0,,,546,,19.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,708,580,,310,,,"1,598",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-106,,,-106,,-3.8,DOA Direct to Room,,,107,0,,0,,,101,,-10.5
Ceiling,,,0,-125,,0,,,-125,,-4.5,Ceiling,,,0,-16,,0,,,-16,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.2,Below-Grade Wall,0
Grand Total,,,"1,225","1,122",,246,,,"2,593",,100.0,Grand Total,,,-714,-240,,0,,,-960,,100.0,Other Wall,98
RA Sensible (Lights),,,171,0,,0,,,171,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.96,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.63,,Volume (ft³),,,,,"1,418.9",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,418.9"
cfm/ton,,515.76,,,,,,,,,,cfm/Mbh,,-116.07
ft²/ton,,821.11,,,,,,,,,,ft²/Mbh,,-184.76
Btu/h-ft²,,14.61,,,,,,,,,,Btu/h-ft²,,-5.41
ROOM_Room 01-07,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.4,%,/,68.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,112
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.69
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,502,428,,0,,,931,,33.6,Glass,,,-592,0,,0,,,-592,,61.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,-282,,0,,,-282,,29.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,-10,,0,,,-10,,-0.3,Partition,,,0,33,,0,,,33,,-3.4,Heating ACH,4.69
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,274,,0,,,274,,9.9,Interior Floor,,,0,48,,0,,,48,,-4.9,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,2.1,Infiltration,,,-231,0,,0,,,-232,,24.1,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,517,692,,43,,,"1,252",,-,Envelope Subtotal,,,-823,-202,,0,,,"-1,026",,-,Infiltration cfm,3
People,,,196,222,,310,,,728,,26.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,176,,0,,,326,,11.8,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,185,,0,,,552,,19.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,583,,310,,,"1,605",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-107,,,-107,,-3.8,DOA Direct to Room,,,108,0,,0,,,101,,-10.5
Ceiling,,,0,-124,,0,,,-124,,-4.5,Ceiling,,,0,-17,,0,,,-17,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-26,,0,,,-26,,-0.9,Time Delay Correction,,,0,-21,,0,,,-21,,2.2,Below-Grade Wall,0
Grand Total,,,"1,230","1,124",,246,,,"2,600",,100.0,Grand Total,,,-716,-240,,0,,,-963,,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,355
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.96,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.62,,Volume (ft³),,,,,"1,433.1",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,433.1"
cfm/ton,,515.91,,,,,,,,,,cfm/Mbh,,-116.14
ft²/ton,,826.59,,,,,,,,,,ft²/Mbh,,-186.04
Btu/h-ft²,,14.52,,,,,,,,,,Btu/h-ft²,,-5.38
ROOM_Room 01-08,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,103
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.45
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.86
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,506,419,,0,,,925,,35.8,Glass,,,-592,0,,0,,,-592,,62.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,2,,0,,,2,,0.1,Wall,,,0,-271,,0,,,-271,,28.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,103
Partition,,,0,15,,0,,,15,,0.6,Partition,,,0,32,,0,,,32,,-3.4,Heating ACH,4.45
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,78,,0,,,78,,3.0,Interior Floor,,,0,53,,0,,,53,,-5.6,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,14,0,,41,,,55,,2.1,Infiltration,,,-224,0,,0,,,-225,,23.9,Calculated Ventilation ACH,,0.86
Envelope Subtotal,,,519,514,,41,,,"1,075",,-,Envelope Subtotal,,,-816,-187,,0,,,"-1,003",,-,Infiltration cfm,3
People,,,196,220,,310,,,726,,28.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,146,169,,0,,,314,,12.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,356,178,,0,,,533,,20.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,697,567,,310,,,"1,574",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-108,,,-108,,-4.2,DOA Direct to Room,,,106,0,,0,,,100,,-10.6,Roof,0
Ceiling,,,0,-100,,0,,,-100,,-3.9,Ceiling,,,0,-17,,0,,,-17,,1.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,192
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,96
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.3,Below-Grade Wall,0
Grand Total,,,"1,217",955,,243,,,"2,415",,100.0,Grand Total,,,-710,-225,,0,,,-941,,100.0,Other Wall,96
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,353
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-0.94,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,12,,,%OA,,20,,People per 1000 ft²,,,,,12
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,390.0",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,390.0"
cfm/ton,,512.56,,,,,,,,,,cfm/Mbh,,-109.60
ft²/ton,,863.37,,,,,,,,,,ft²/Mbh,,-184.58
Btu/h-ft²,,13.90,,,,,,,,,,Btu/h-ft²,,-5.42
ROOM_Room 01-09,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,105
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.31
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.86
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,504,414,,0,,,919,,34.9,Glass,,,-593,0,,0,,,-593,,61.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,4,,0,,,4,,0.2,Wall,,,0,-289,,0,,,-289,,29.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,105
Partition,,,0,15,,0,,,15,,0.6,Partition,,,0,28,,0,,,28,,-2.9,Heating ACH,4.31
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,82,,0,,,82,,3.1,Interior Floor,,,0,55,,0,,,55,,-5.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,44,,,58,,2.2,Infiltration,,,-235,0,,0,,,-236,,24.3,Calculated Ventilation ACH,,0.86
Envelope Subtotal,,,519,516,,44,,,"1,078",,-,Envelope Subtotal,,,-829,-206,,0,,,"-1,036",,-,Infiltration cfm,3
People,,,196,218,,310,,,724,,27.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,153,176,,0,,,329,,12.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,374,185,,0,,,559,,21.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,723,578,,310,,,"1,612",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-110,,,-110,,-4.2,DOA Direct to Room,,,109,0,,0,,,102,,-10.5,Roof,0
Ceiling,,,0,-98,,0,,,-98,,-3.7,Ceiling,,,0,-17,,0,,,-17,,1.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,201
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.2,Below-Grade Wall,0
Grand Total,,,"1,242",970,,243,,,"2,456",,100.0,Grand Total,,,-720,-245,,0,,,-973,,100.0,Other Wall,100
RA Sensible (Lights),,,176,0,,0,,,176,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,357
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,201
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,201
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.58,,Volume (ft³),,,,,"1,462.0",,,cfm/ft²,,0.20,,Volume (ft³),,,,,"1,462.0"
cfm/ton,,513.44,,,,,,,,,,cfm/Mbh,,-108.09
ft²/ton,,893.02,,,,,,,,,,ft²/Mbh,,-187.96
Btu/h-ft²,,13.44,,,,,,,,,,Btu/h-ft²,,-5.32
ROOM_Room 01-10,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,105
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.34
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,506,414,,0,,,920,,35.0,Glass,,,-591,0,,0,,,-591,,58.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,5,,0,,,5,,0.2,Wall,,,0,-287,,0,,,-287,,28.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,105
Partition,,,0,11,,0,,,11,,0.4,Partition,,,0,-2,,0,,,-2,,0.2,Heating ACH,4.34
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,88,,0,,,88,,3.3,Interior Floor,,,0,38,,0,,,38,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,58,,2.2,Infiltration,,,-234,0,,0,,,-235,,23.2,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,521,518,,43,,,"1,082",,-,Envelope Subtotal,,,-825,-250,,0,,,"-1,076",,-,Infiltration cfm,3
People,,,196,215,,310,,,721,,27.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,152,173,,0,,,325,,12.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,372,182,,0,,,554,,21.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,720,570,,310,,,"1,600",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-110,,,-110,,-4.2,DOA Direct to Room,,,108,0,,0,,,102,,-10.1
Ceiling,,,0,-92,,0,,,-92,,-3.5,Ceiling,,,0,-16,,0,,,-16,,1.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,200
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.1,Below-Grade Wall,0
Grand Total,,,"1,241",969,,243,,,"2,454",,100.0,Grand Total,,,-716,-288,,0,,,"-1,011",,100.0,Other Wall,100
RA Sensible (Lights),,,175,0,,0,,,175,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,357
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,200
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,200
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-1.01,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.58,,Volume (ft³),,,,,"1,453.2",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,453.2"
cfm/ton,,513.37,,,,,,,,,,cfm/Mbh,,-103.83
ft²/ton,,888.02,,,,,,,,,,ft²/Mbh,,-179.58
Btu/h-ft²,,13.51,,,,,,,,,,Btu/h-ft²,,-5.57
ROOM_Room 01-11,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,52.2,%,/,70.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,80
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.67
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,651,594,,0,,,"1,245",,60.1,Glass,,,-566,0,,0,,,-566,,54.2,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-104,,0,,,-104,,-5.0,Wall,,,0,-564,,0,,,-564,,54.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,80
Partition,,,0,-37,,0,,,-37,,-1.8,Partition,,,0,68,,0,,,68,,-6.5,Heating ACH,4.67
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,61,,0,,,61,,2.9,Interior Floor,,,0,56,,0,,,56,,-5.4
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,651,514,,0,,,"1,165",,-,Envelope Subtotal,,,-566,-440,,0,,,"-1,006",,-,Infiltration cfm,0
People,,,125,85,,299,,,509,,24.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,82,69,,0,,,150,,7.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,263,96,,0,,,360,,17.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,470,250,,299,,,"1,019",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-174,,0,,,-174,,-8.4,Ceiling,,,0,-19,,0,,,-19,,1.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,145
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,26
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,176
Time Delay Correction,,,0,-32,,0,,,-32,,-1.6,Time Delay Correction,,,0,-20,,0,,,-20,,1.9,Below-Grade Wall,0
Grand Total,,,"1,121",558,,299,,,"1,978",,100.0,Grand Total,,,-566,-478,,0,,,"-1,044",,100.0,Other Wall,176
RA Sensible (Lights),,,94,0,,0,,,94,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,220
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,145
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,145
Cooling tons,,0.16,,No People(max),,,,,1.20,,,Heating Mbh,,-1.04,,No People(max),,,,,1.20
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.62,,Volume (ft³),,,,,"1,028.7",,,cfm/ft²,,0.31,,Volume (ft³),,,,,"1,028.7"
cfm/ton,,483.94,,,,,,,,,,cfm/Mbh,,-76.38
ft²/ton,,780.56,,,,,,,,,,ft²/Mbh,,-123.17
Btu/h-ft²,,15.37,,,,,,,,,,Btu/h-ft²,,-8.12
ROOM_Room 01-12,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,69.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,136
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,3.83
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,26
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,26
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.73
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,594,471,,0,,,"1,065",,31.6,Glass,,,"-1,160",0,,0,,,"-1,160",,53.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,120,,0,,,120,,3.6,Wall,,,0,-885,,0,,,-885,,40.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,136
Partition,,,0,3,,0,,,3,,0.1,Partition,,,0,85,,0,,,85,,-3.9,Heating ACH,3.83
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,62,,0,,,62,,1.8,Interior Floor,,,0,80,,0,,,80,,-3.7,Input Ventilation cfm,26
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,26
Infiltration,,,29,0,,72,,,101,,3.0,Infiltration,,,-343,0,,0,,,-345,,15.9,Calculated Ventilation ACH,,0.73
Envelope Subtotal,,,623,656,,72,,,"1,351",,-,Envelope Subtotal,,,"-1,503",-720,,0,,,"-2,224",,-,Infiltration cfm,5
People,,,196,189,,310,,,695,,20.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,223,221,,0,,,444,,13.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,545,233,,0,,,778,,23.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,964,643,,310,,,"1,917",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-124,,,-124,,-3.7,DOA Direct to Room,,,135,0,,0,,,125,,-5.8
Ceiling,,,0,2,,0,,,2,,0.1,Ceiling,,,0,-35,,0,,,-35,,1.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,290
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,49
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,285
Time Delay Correction,,,0,-34,,0,,,-34,,-1.0,Time Delay Correction,,,0,-39,,0,,,-39,,1.8,Below-Grade Wall,0
Grand Total,,,"1,588","1,267",,257,,,"3,112",,100.0,Grand Total,,,"-1,368",-795,,0,,,"-2,174",,100.0,Other Wall,285
RA Sensible (Lights),,,256,0,,0,,,256,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,285
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,290
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,290
Cooling tons,,0.26,,No People(max),,,,,2.00,,,Heating Mbh,,-2.17,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,8,,,%OA,,19,,People per 1000 ft²,,,,,8
cfm/ft²,,0.51,,Volume (ft³),,,,,"2,129.1",,,cfm/ft²,,0.31,,Volume (ft³),,,,,"2,129.1"
cfm/ton,,522.74,,,,,,,,,,cfm/Mbh,,-62.36
ft²/ton,,"1,026.23",,,,,,,,,,ft²/Mbh,,-122.41
Btu/h-ft²,,11.69,,,,,,,,,,Btu/h-ft²,,-8.17
ROOM_Room 01-13,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.4,%,/,66.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,137
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.05
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,20
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,137
Partition,,,0,178,,0,,,178,,4.9,Partition,,,0,-158,,0,,,-158,,7.2,Heating ACH,2.05
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,148,,0,,,148,,4.1,Interior Floor,,,0,-63,,0,,,-63,,2.9,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,107,0,,112,,,219,,6.1,Infiltration,,,"-1,987",0,,0,,,"-1,998",,90.3,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,107,325,,112,,,544,,-,Envelope Subtotal,,,"-1,987",-222,,0,,,"-2,219",,-,Infiltration cfm,27
People,,,46,39,,72,,,157,,4.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,453,431,,0,,,883,,24.6,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,026",422,,0,,,"1,448",,40.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,525",891,,72,,,"2,488",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,45,,0,,,45,,1.2,Ceiling,,,0,6,,0,,,6,,-0.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,537
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,"1,631","1,260",,184,,,"3,075",,100.0,Grand Total,,,"-1,987",-215,,0,,,"-2,213",,100.0,Other Wall,0
RA Sensible (Lights),,,520,0,,0,,,520,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,851
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,537
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,537
Cooling tons,,0.26,,No People(max),,,,,0.47,,,Heating Mbh,,-2.21,,No People(max),,,,,0.47
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.27,,Volume (ft³),,,,,"4,010.7",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"4,010.7"
cfm/ton,,535.67,,,,,,,,,,cfm/Mbh,,-62.04
ft²/ton,,"1,956.72",,,,,,,,,,ft²/Mbh,,-226.57
Btu/h-ft²,,6.13,,,,,,,,,,Btu/h-ft²,,-4.41
ROOM_Room 01-14,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.2,°F,/,65.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.3,%,/,66.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,51
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.16
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,51
Partition,,,0,89,,0,,,89,,6.7,Partition,,,0,-78,,0,,,-78,,9.7,Heating ACH,2.16
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,64,,0,,,64,,4.8,Interior Floor,,,0,-26,,0,,,-26,,3.3,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,30,0,,40,,,70,,5.3,Infiltration,,,-703,0,,0,,,-707,,87.3,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,30,152,,40,,,222,,-,Envelope Subtotal,,,-703,-105,,0,,,-811,,-,Infiltration cfm,9
People,,,16,16,,26,,,57,,4.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,160,171,,0,,,331,,25.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,167,,0,,,530,,40.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,539,353,,26,,,918,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,2,,0,,,2,,0.1,Ceiling,,,0,2,,0,,,2,,-0.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,569,506,,66,,,"1,141",,100.0,Grand Total,,,-703,-103,,0,,,-810,,100.0,Other Wall,0
RA Sensible (Lights),,,184,0,,0,,,184,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,448
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
