Report Title
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,108
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.52
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,600,457,,0,,,"1,057",,39.2,Glass,,,-564,0,,0,,,-564,,41.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,38,,0,,,38,,1.4,Wall,,,0,-764,,0,,,-764,,56.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,108
Partition,,,0,18,,0,,,18,,0.7,Partition,,,0,87,,0,,,87,,-6.4,Heating ACH,4.52
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,36,,0,,,36,,1.3,Interior Floor,,,0,57,,0,,,57,,-4.2,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,20,0,,56,,,77,,2.8,Infiltration,,,-231,0,,0,,,-232,,17.1,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,621,548,,56,,,"1,225",,-,Envelope Subtotal,,,-795,-620,,0,,,"-1,416",,-,Infiltration cfm,3
People,,,196,180,,310,,,686,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,142,,0,,,293,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,150,,0,,,517,,19.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,473,,310,,,"1,496",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-110,,,-109,,-4.1,DOA Direct to Room,,,108,0,,0,,,101,,-7.4
Ceiling,,,0,-58,,0,,,-58,,-2.2,Ceiling,,,0,-23,,0,,,-23,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,227
Time Delay Correction,,,0,-30,,0,,,-30,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,1.5,Below-Grade Wall,0
Grand Total,,,"1,334",933,,257,,,"2,524",,100.0,Grand Total,,,-687,-663,,0,,,"-1,358",,100.0,Other Wall,227
RA Sensible (Lights),,,173,0,,0,,,173,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,227
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.36,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,434.5",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,434.5"
cfm/ton,,511.96,,,,,,,,,,cfm/Mbh,,-79.30
ft²/ton,,852.59,,,,,,,,,,ft²/Mbh,,-132.04
Btu/h-ft²,,14.07,,,,,,,,,,Btu/h-ft²,,-7.57
ROOM_Room 02-00,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.1,%,/,65.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,424
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.25
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,85
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,85
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,"1,366","1,091",,0,,,"2,458",,24.6,Glass,,,"-1,880",0,,0,,,"-1,880",,75.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-17,,0,,,-17,,-0.2,Wall,,,0,-338,,0,,,-338,,13.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,424
Partition,,,0,"1,376",,0,,,"1,376",,13.8,Partition,,,0,-621,,0,,,-621,,24.8,Heating ACH,2.25
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,409,,0,,,409,,4.1,Interior Floor,,,0,40,,0,,,40,,-1.6,Input Ventilation cfm,85
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,85
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,"1,366","2,859",,0,,,"4,225",,-,Envelope Subtotal,,,"-1,880",-919,,0,,,"-2,799",,-,Infiltration cfm,0
People,,,148,146,,353,,,647,,6.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,858,932,,0,,,"1,790",,17.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"2,109","1,037",,0,,,"3,146",,31.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,115","2,114",,353,,,"5,582",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-262,,,-262,,-2.6,DOA Direct to Room,,,439,0,,0,,,417,,-16.7
Ceiling,,,0,-476,,0,,,-476,,-4.8,Ceiling,,,0,-46,,0,,,-46,,1.9,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,602"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,74
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,162
Time Delay Correction,,,0,-57,,0,,,-57,,-0.6,Time Delay Correction,,,0,-74,,0,,,-74,,2.9,Below-Grade Wall,0
Grand Total,,,"4,482","4,440",,91,,,"9,013",,100.0,Grand Total,,,"-1,442","-1,039",,0,,,"-2,502",,100.0,Other Wall,162
RA Sensible (Lights),,,985,0,,0,,,985,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"4,371"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,602"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,602"
Cooling tons,,0.75,,No People(max),,,,,1.41,,,Heating Mbh,,-2.50,,No People(max),,,,,1.41
%OA,,20,,People per 1000 ft²,,,,,1,,,%OA,,20,,People per 1000 ft²,,,,,1
cfm/ft²,,0.30,,Volume (ft³),,,,,"11,290.1",,,cfm/ft²,,0.07,,Volume (ft³),,,,,"11,290.1"
cfm/ton,,563.97,,,,,,,,,,cfm/Mbh,,-169.34
ft²/ton,,"1,879.08",,,,,,,,,,ft²/Mbh,,-564.10
Btu/h-ft²,,6.39,,,,,,,,,,Btu/h-ft²,,-1.77
ROOM_Room 02-01,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,69.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,108
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.26
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.83
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,505,361,,0,,,866,,31.9,Glass,,,-590,0,,0,,,-590,,40.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,61,,0,,,61,,2.2,Wall,,,0,-782,,0,,,-782,,54.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,108
Partition,,,0,-6,,0,,,-6,,-0.2,Partition,,,0,91,,0,,,91,,-6.3,Heating ACH,4.26
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,170,,0,,,170,,6.3,Interior Floor,,,0,23,,0,,,23,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,21,0,,50,,,71,,2.6,Infiltration,,,-245,0,,0,,,-246,,17.1,Calculated Ventilation ACH,,0.83
Envelope Subtotal,,,526,585,,50,,,"1,161",,-,Envelope Subtotal,,,-835,-668,,0,,,"-1,504",,-,Infiltration cfm,3
People,,,196,195,,310,,,701,,25.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,159,164,,0,,,323,,11.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,389,172,,0,,,561,,20.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,744,531,,310,,,"1,585",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-112,,,-112,,-4.1,DOA Direct to Room,,,111,0,,0,,,104,,-7.2
Ceiling,,,0,-79,,0,,,-79,,-2.9,Ceiling,,,0,-21,,0,,,-21,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,209
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,233
Time Delay Correction,,,0,-25,,0,,,-25,,-0.9,Time Delay Correction,,,0,-22,,0,,,-22,,1.5,Below-Grade Wall,0
Grand Total,,,"1,270","1,012",,248,,,"2,530",,100.0,Grand Total,,,-724,-710,,0,,,"-1,442",,100.0,Other Wall,233
RA Sensible (Lights),,,183,0,,0,,,183,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,233
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,209
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,209
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.44,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.57,,Volume (ft³),,,,,"1,520.6",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,520.6"
cfm/ton,,514.10,,,,,,,,,,cfm/Mbh,,-75.17
ft²/ton,,901.56,,,,,,,,,,ft²/Mbh,,-131.79
Btu/h-ft²,,13.31,,,,,,,,,,Btu/h-ft²,,-7.59
ROOM_Room 02-02,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,105
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.44
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,500,418,,0,,,918,,34.9,Glass,,,-595,0,,0,,,-595,,58.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,1,,0,,,1,,0.0,Wall,,,0,-278,,0,,,-278,,27.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,105
Partition,,,0,4,,0,,,4,,0.2,Partition,,,0,10,,0,,,10,,-1.0,Heating ACH,4.44
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,130,,0,,,130,,5.0,Interior Floor,,,0,14,,0,,,14,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,42,,,56,,2.1,Infiltration,,,-229,0,,0,,,-230,,22.7,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,514,554,,42,,,"1,110",,-,Envelope Subtotal,,,-824,-253,,0,,,"-1,078",,-,Infiltration cfm,3
People,,,196,218,,310,,,724,,27.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,149,171,,0,,,319,,12.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,180,,0,,,543,,20.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,708,568,,310,,,"1,586",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.1,DOA Direct to Room,,,107,0,,0,,,101,,-10.0,Roof,0
Ceiling,,,0,-103,,0,,,-103,,-3.9,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.1,Below-Grade Wall,0
Grand Total,,,"1,222",993,,244,,,"2,459",,100.0,Grand Total,,,-717,-288,,0,,,"-1,012",,100.0,Other Wall,98
RA Sensible (Lights),,,171,0,,0,,,171,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-1.01,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,418.9",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,418.9"
cfm/ton,,513.43,,,,,,,,,,cfm/Mbh,,-103.97
ft²/ton,,865.78,,,,,,,,,,ft²/Mbh,,-175.30
Btu/h-ft²,,13.86,,,,,,,,,,Btu/h-ft²,,-5.70
ROOM_Room 02-03,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,106
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.39
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,500,417,,0,,,917,,34.5,Glass,,,-596,0,,0,,,-596,,59.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,1,,0,,,1,,0.1,Wall,,,0,-285,,0,,,-285,,28.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,106
Partition,,,0,9,,0,,,9,,0.3,Partition,,,0,33,,0,,,33,,-3.3,Heating ACH,4.39
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,131,,0,,,131,,4.9,Interior Floor,,,0,15,,0,,,15,,-1.5,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,58,,2.2,Infiltration,,,-233,0,,0,,,-234,,23.4,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,514,559,,43,,,"1,116",,-,Envelope Subtotal,,,-829,-237,,0,,,"-1,067",,-,Infiltration cfm,3
People,,,196,218,,310,,,724,,27.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,152,174,,0,,,326,,12.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,370,183,,0,,,554,,20.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,718,575,,310,,,"1,603",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.1,DOA Direct to Room,,,108,0,,0,,,102,,-10.2,Roof,0
Ceiling,,,0,-104,,0,,,-104,,-3.9,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,200
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.2,Below-Grade Wall,0
Grand Total,,,"1,232","1,004",,244,,,"2,481",,100.0,Grand Total,,,-721,-272,,0,,,"-1,001",,100.0,Other Wall,99
RA Sensible (Lights),,,174,0,,0,,,174,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,356
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,200
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,200
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.00,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,447.5",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,447.5"
cfm/ton,,513.87,,,,,,,,,,cfm/Mbh,,-106.18
ft²/ton,,875.42,,,,,,,,,,ft²/Mbh,,-180.86
Btu/h-ft²,,13.71,,,,,,,,,,Btu/h-ft²,,-5.53
ROOM_Room 02-04,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,105
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.49
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,501,420,,0,,,921,,35.1,Glass,,,-595,0,,0,,,-595,,60.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,-274,,0,,,-274,,27.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,105
Partition,,,0,4,,0,,,4,,0.2,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.49
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,129,,0,,,129,,4.9,Interior Floor,,,0,14,,0,,,14,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,42,,,56,,2.1,Infiltration,,,-226,0,,0,,,-227,,23.1,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,514,554,,42,,,"1,110",,-,Envelope Subtotal,,,-822,-225,,0,,,"-1,048",,-,Infiltration cfm,3
People,,,196,219,,310,,,725,,27.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,170,,0,,,317,,12.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,359,179,,0,,,538,,20.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,703,568,,310,,,"1,580",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-108,,,-108,,-4.1,DOA Direct to Room,,,106,0,,0,,,100,,-10.2
Ceiling,,,0,-105,,0,,,-105,,-4.0,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,194
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.2,Below-Grade Wall,0
Grand Total,,,"1,217",991,,244,,,"2,452",,100.0,Grand Total,,,-715,-260,,0,,,-982,,100.0,Other Wall,97
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,194
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,194
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-0.98,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,404.5",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,404.5"
cfm/ton,,513.29,,,,,,,,,,cfm/Mbh,,-106.80
ft²/ton,,859.32,,,,,,,,,,ft²/Mbh,,-178.76
Btu/h-ft²,,13.96,,,,,,,,,,Btu/h-ft²,,-5.59
ROOM_Room 02-05,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,106
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.44
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,500,418,,0,,,918,,34.6,Glass,,,-596,0,,0,,,-596,,59.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,1,,0,,,1,,0.0,Wall,,,0,-282,,0,,,-282,,28.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,106
Partition,,,0,8,,0,,,8,,0.3,Partition,,,0,36,,0,,,36,,-3.6,Heating ACH,4.44
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,139,,0,,,139,,5.3,Interior Floor,,,0,11,,0,,,11,,-1.1
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,21
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,2.2,Infiltration,,,-231,0,,0,,,-232,,23.3,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,514,566,,43,,,"1,123",,-,Envelope Subtotal,,,-827,-234,,0,,,"-1,062",,-,Infiltration cfm,3
People,,,196,218,,310,,,724,,27.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,173,,0,,,323,,12.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,182,,0,,,548,,20.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,572,,310,,,"1,595",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.1,DOA Direct to Room,,,108,0,,0,,,101,,-10.2
Ceiling,,,0,-105,,0,,,-105,,-4.0,Ceiling,,,0,-13,,0,,,-13,,1.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.2,Below-Grade Wall,0
Grand Total,,,"1,227","1,008",,244,,,"2,479",,100.0,Grand Total,,,-719,-269,,0,,,-996,,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,355
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.00,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,433.1",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,433.1"
cfm/ton,,513.83,,,,,,,,,,cfm/Mbh,,-106.63
ft²/ton,,867.05,,,,,,,,,,ft²/Mbh,,-179.90
Btu/h-ft²,,13.84,,,,,,,,,,Btu/h-ft²,,-5.56
ROOM_Room 02-06,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,106
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.48
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,500,420,,0,,,920,,34.8,Glass,,,-596,0,,0,,,-596,,60.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,1,,0,,,1,,0.0,Wall,,,0,-278,,0,,,-278,,28.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,106
Partition,,,0,4,,0,,,4,,0.2,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.48
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,145,,0,,,145,,5.5,Interior Floor,,,0,16,,0,,,16,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,42,,,56,,2.1,Infiltration,,,-229,0,,0,,,-230,,23.3,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,514,570,,42,,,"1,127",,-,Envelope Subtotal,,,-824,-227,,0,,,"-1,052",,-,Infiltration cfm,3
People,,,196,219,,310,,,725,,27.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,149,171,,0,,,320,,12.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,180,,0,,,543,,20.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,708,571,,310,,,"1,588",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-108,,,-108,,-4.1,DOA Direct to Room,,,107,0,,0,,,101,,-10.2
Ceiling,,,0,-106,,0,,,-106,,-4.0,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.2,Below-Grade Wall,0
Grand Total,,,"1,222","1,010",,244,,,"2,476",,100.0,Grand Total,,,-717,-262,,0,,,-986,,100.0,Other Wall,98
RA Sensible (Lights),,,171,0,,0,,,171,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-0.99,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,418.9",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,418.9"
cfm/ton,,513.73,,,,,,,,,,cfm/Mbh,,-107.48
ft²/ton,,859.97,,,,,,,,,,ft²/Mbh,,-179.89
Btu/h-ft²,,13.95,,,,,,,,,,Btu/h-ft²,,-5.56
ROOM_Room 02-07,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,106
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.44
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,500,419,,0,,,919,,34.6,Glass,,,-596,0,,0,,,-596,,60.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,1,,0,,,1,,0.0,Wall,,,0,-282,,0,,,-282,,28.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,106
Partition,,,0,7,,0,,,7,,0.3,Partition,,,0,35,,0,,,35,,-3.5,Heating ACH,4.44
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,146,,0,,,146,,5.5,Interior Floor,,,0,17,,0,,,17,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,2.1,Infiltration,,,-231,0,,0,,,-232,,23.4,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,514,573,,43,,,"1,130",,-,Envelope Subtotal,,,-827,-230,,0,,,"-1,058",,-,Infiltration cfm,3
People,,,196,219,,310,,,724,,27.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,173,,0,,,323,,12.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,182,,0,,,549,,20.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,573,,310,,,"1,596",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.1,DOA Direct to Room,,,108,0,,0,,,101,,-10.2
Ceiling,,,0,-106,,0,,,-106,,-4.0,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.2,Below-Grade Wall,0
Grand Total,,,"1,227","1,015",,244,,,"2,486",,100.0,Grand Total,,,-719,-265,,0,,,-992,,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,355
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-0.99,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,433.1",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,433.1"
cfm/ton,,513.94,,,,,,,,,,cfm/Mbh,,-107.36
ft²/ton,,864.70,,,,,,,,,,ft²/Mbh,,-180.60
Btu/h-ft²,,13.88,,,,,,,,,,Btu/h-ft²,,-5.54
ROOM_Room 02-08,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,105
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.53
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.86
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,501,421,,0,,,922,,35.3,Glass,,,-595,0,,0,,,-595,,61.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,-271,,0,,,-271,,27.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,105
Partition,,,0,2,,0,,,2,,0.1,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.53
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,132,,0,,,132,,5.0,Interior Floor,,,0,17,,0,,,17,,-1.7,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,14,0,,42,,,55,,2.1,Infiltration,,,-224,0,,0,,,-225,,23.1,Calculated Ventilation ACH,,0.86
Envelope Subtotal,,,515,555,,42,,,"1,111",,-,Envelope Subtotal,,,-819,-219,,0,,,"-1,039",,-,Infiltration cfm,3
People,,,196,220,,310,,,726,,27.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,146,169,,0,,,314,,12.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,356,177,,0,,,533,,20.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,697,566,,310,,,"1,573",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-108,,,-108,,-4.1,DOA Direct to Room,,,106,0,,0,,,100,,-10.2,Roof,0
Ceiling,,,0,-105,,0,,,-105,,-4.0,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,192
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,96
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.2,Below-Grade Wall,0
Grand Total,,,"1,212",990,,244,,,"2,446",,100.0,Grand Total,,,-713,-253,,0,,,-974,,100.0,Other Wall,96
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,353
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,12,,,%OA,,20,,People per 1000 ft²,,,,,12
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,390.0",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,390.0"
cfm/ton,,513.14,,,,,,,,,,cfm/Mbh,,-107.42
ft²/ton,,852.55,,,,,,,,,,ft²/Mbh,,-178.43
Btu/h-ft²,,14.08,,,,,,,,,,Btu/h-ft²,,-5.60
ROOM_Room 02-09,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,107
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.39
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.86
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,499,417,,0,,,916,,34.3,Glass,,,-597,0,,0,,,-597,,59.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,2,,0,,,2,,0.1,Wall,,,0,-289,,0,,,-289,,28.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,107
Partition,,,0,10,,0,,,10,,0.4,Partition,,,0,32,,0,,,32,,-3.2,Heating ACH,4.39
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,136,,0,,,136,,5.1,Interior Floor,,,0,18,,0,,,18,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,44,,,58,,2.2,Infiltration,,,-236,0,,0,,,-237,,23.5,Calculated Ventilation ACH,,0.86
Envelope Subtotal,,,514,564,,44,,,"1,122",,-,Envelope Subtotal,,,-832,-239,,0,,,"-1,072",,-,Infiltration cfm,3
People,,,196,218,,310,,,724,,27.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,153,176,,0,,,329,,12.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,374,185,,0,,,559,,20.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,723,578,,310,,,"1,611",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-110,,,-110,,-4.1,DOA Direct to Room,,,109,0,,0,,,102,,-10.2,Roof,0
Ceiling,,,0,-104,,0,,,-104,,-3.9,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,201
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.1,Below-Grade Wall,0
Grand Total,,,"1,237","1,012",,244,,,"2,494",,100.0,Grand Total,,,-724,-274,,0,,,"-1,005",,100.0,Other Wall,100
RA Sensible (Lights),,,176,0,,0,,,176,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,357
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,201
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,201
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.01,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.58,,Volume (ft³),,,,,"1,462.0",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,462.0"
cfm/ton,,514.13,,,,,,,,,,cfm/Mbh,,-106.31
ft²/ton,,879.53,,,,,,,,,,ft²/Mbh,,-181.83
Btu/h-ft²,,13.64,,,,,,,,,,Btu/h-ft²,,-5.50
ROOM_Room 02-10,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,107
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.42
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,500,418,,0,,,918,,34.4,Glass,,,-596,0,,0,,,-596,,57.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,2,,0,,,2,,0.1,Wall,,,0,-286,,0,,,-286,,27.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,107
Partition,,,0,4,,0,,,4,,0.2,Partition,,,0,-1,,0,,,-1,,0.1,Heating ACH,4.42
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,136,,0,,,136,,5.1,Interior Floor,,,0,16,,0,,,16,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,44,,,58,,2.2,Infiltration,,,-234,0,,0,,,-235,,22.7,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,514,560,,44,,,"1,118",,-,Envelope Subtotal,,,-830,-271,,0,,,"-1,102",,-,Infiltration cfm,3
People,,,196,218,,310,,,724,,27.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,152,175,,0,,,327,,12.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,372,184,,0,,,556,,20.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,720,577,,310,,,"1,607",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.1,DOA Direct to Room,,,108,0,,0,,,102,,-9.8
Ceiling,,,0,-100,,0,,,-100,,-3.8,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,200
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-26,,0,,,-26,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,2.1,Below-Grade Wall,0
Grand Total,,,"1,234","1,011",,244,,,"2,490",,100.0,Grand Total,,,-721,-307,,0,,,"-1,036",,100.0,Other Wall,100
RA Sensible (Lights),,,175,0,,0,,,175,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,357
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,200
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,200
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.04,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,453.2",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,453.2"
cfm/ton,,514.03,,,,,,,,,,cfm/Mbh,,-102.96
ft²/ton,,875.27,,,,,,,,,,ft²/Mbh,,-175.28
Btu/h-ft²,,13.71,,,,,,,,,,Btu/h-ft²,,-5.71
ROOM_Room 02-11,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,52.1,%,/,70.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,81
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.72
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,646,599,,0,,,"1,245",,59.4,Glass,,,-569,0,,0,,,-569,,52.8,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
