Report Title
Wall,,,0,-107,,0,,,-107,,-5.1,Wall,,,0,-563,,0,,,-563,,52.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,81
Partition,,,0,-43,,0,,,-43,,-2.1,Partition,,,0,73,,0,,,73,,-6.8,Heating ACH,4.72
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,98,,0,,,98,,4.7,Interior Floor,,,0,19,,0,,,19,,-1.7
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,646,548,,0,,,"1,194",,-,Envelope Subtotal,,,-569,-471,,0,,,"-1,040",,-,Infiltration cfm,0
People,,,125,86,,299,,,510,,24.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,82,69,,0,,,151,,7.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,263,97,,0,,,360,,17.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,470,252,,299,,,"1,021",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-179,,0,,,-179,,-8.5,Ceiling,,,0,-16,,0,,,-16,,1.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,145
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,26
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,176
Time Delay Correction,,,0,-32,,0,,,-32,,-1.5,Time Delay Correction,,,0,-20,,0,,,-20,,1.9,Below-Grade Wall,0
Grand Total,,,"1,116",588,,299,,,"2,003",,100.0,Grand Total,,,-569,-508,,0,,,"-1,076",,100.0,Other Wall,176
RA Sensible (Lights),,,94,0,,0,,,94,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,220
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,145
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,145
Cooling tons,,0.17,,No People(max),,,,,1.20,,,Heating Mbh,,-1.08,,No People(max),,,,,1.20
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.63,,Volume (ft³),,,,,"1,028.7",,,cfm/ft²,,0.32,,Volume (ft³),,,,,"1,028.7"
cfm/ton,,485.04,,,,,,,,,,cfm/Mbh,,-75.25
ft²/ton,,770.62,,,,,,,,,,ft²/Mbh,,-119.53
Btu/h-ft²,,15.57,,,,,,,,,,Btu/h-ft²,,-8.37
ROOM_Room 02-12,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,69.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.9,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,139
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,3.92
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,26
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,26
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.73
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,585,481,,0,,,"1,066",,30.9,Glass,,,"-1,169",0,,0,,,"-1,169",,52.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,109,,0,,,109,,3.2,Wall,,,0,-884,,0,,,-884,,39.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,139
Partition,,,0,-6,,0,,,-6,,-0.2,Partition,,,0,85,,0,,,85,,-3.8,Heating ACH,3.92
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,163,,0,,,163,,4.7,Interior Floor,,,0,36,,0,,,36,,-1.6,Input Ventilation cfm,26
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,26
Infiltration,,,29,0,,72,,,101,,2.9,Infiltration,,,-343,0,,0,,,-345,,15.5,Calculated Ventilation ACH,,0.73
Envelope Subtotal,,,614,747,,72,,,"1,433",,-,Envelope Subtotal,,,"-1,511",-763,,0,,,"-2,276",,-,Infiltration cfm,5
People,,,196,193,,310,,,699,,20.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,223,226,,0,,,449,,13.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,545,239,,0,,,783,,22.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,964,658,,310,,,"1,931",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-123,,,-123,,-3.6,DOA Direct to Room,,,135,0,,0,,,125,,-5.6
Ceiling,,,0,-13,,0,,,-13,,-0.4,Ceiling,,,0,-33,,0,,,-33,,1.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,290
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,49
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,285
Time Delay Correction,,,0,-34,,0,,,-34,,-1.0,Time Delay Correction,,,0,-40,,0,,,-40,,1.8,Below-Grade Wall,0
Grand Total,,,"1,578","1,357",,259,,,"3,194",,100.0,Grand Total,,,"-1,377",-835,,0,,,"-2,223",,100.0,Other Wall,285
RA Sensible (Lights),,,256,0,,0,,,256,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,285
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,290
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,290
Cooling tons,,0.27,,No People(max),,,,,2.00,,,Heating Mbh,,-2.22,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,8,,,%OA,,19,,People per 1000 ft²,,,,,8
cfm/ft²,,0.52,,Volume (ft³),,,,,"2,129.1",,,cfm/ft²,,0.32,,Volume (ft³),,,,,"2,129.1"
cfm/ton,,523.73,,,,,,,,,,cfm/Mbh,,-62.72
ft²/ton,,999.67,,,,,,,,,,ft²/Mbh,,-119.68
Btu/h-ft²,,12.00,,,,,,,,,,Btu/h-ft²,,-8.36
ROOM_Room 02-13,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.4,%,/,66.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,135
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.02
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,20
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,135
Partition,,,0,167,,0,,,167,,4.7,Partition,,,0,-172,,0,,,-172,,7.9,Heating ACH,2.02
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,86,,0,,,86,,2.4,Interior Floor,,,0,-6,,0,,,-6,,0.3,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,106,0,,111,,,218,,6.1,Infiltration,,,"-1,988",0,,0,,,"-1,999",,91.7,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,106,253,,111,,,470,,-,Envelope Subtotal,,,"-1,988",-178,,0,,,"-2,176",,-,Infiltration cfm,27
People,,,46,39,,72,,,157,,4.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,453,436,,0,,,888,,25.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,026",426,,0,,,"1,453",,41.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,525",901,,72,,,"2,498",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,55,,0,,,55,,1.6,Ceiling,,,0,-3,,0,,,-3,,0.1,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,537
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,"1,631","1,208",,184,,,"3,022",,100.0,Grand Total,,,"-1,988",-180,,0,,,"-2,179",,100.0,Other Wall,0
RA Sensible (Lights),,,520,0,,0,,,520,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,851
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,537
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,537
Cooling tons,,0.25,,No People(max),,,,,0.47,,,Heating Mbh,,-2.18,,No People(max),,,,,0.47
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.27,,Volume (ft³),,,,,"4,010.7",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"4,010.7"
cfm/ton,,535.16,,,,,,,,,,cfm/Mbh,,-61.86
ft²/ton,,"1,990.99",,,,,,,,,,ft²/Mbh,,-230.11
Btu/h-ft²,,6.03,,,,,,,,,,Btu/h-ft²,,-4.35
ROOM_Room 02-14,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.4,%,/,66.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,49
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.07
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,49
Partition,,,0,91,,0,,,91,,7.1,Partition,,,0,-85,,0,,,-85,,10.7,Heating ACH,2.07
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,22,,0,,,22,,1.7,Interior Floor,,,0,-2,,0,,,-2,,0.2,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,38,0,,40,,,77,,6.0,Infiltration,,,-703,0,,0,,,-707,,88.9,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,38,113,,40,,,190,,-,Envelope Subtotal,,,-703,-86,,0,,,-794,,-,Infiltration cfm,9
People,,,16,15,,26,,,57,,4.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,160,166,,0,,,327,,25.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,163,,0,,,526,,40.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,539,345,,26,,,909,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,6,,0,,,6,,0.5,Ceiling,,,0,-1,,0,,,-1,,0.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,577,463,,65,,,"1,105",,100.0,Grand Total,,,-703,-88,,0,,,-795,,100.0,Other Wall,0
RA Sensible (Lights),,,184,0,,0,,,184,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,448
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.09,,No People(max),,,,,0.16,,,Heating Mbh,,-0.79,,No People(max),,,,,0.16
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.28,,Volume (ft³),,,,,"1,418.6",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"1,418.6"
cfm/ton,,536.13,,,,,,,,,,cfm/Mbh,,-62.11
ft²/ton,,"1,925.83",,,,,,,,,,ft²/Mbh,,-223.05
Btu/h-ft²,,6.23,,,,,,,,,,Btu/h-ft²,,-4.48
ROOM_Room 02-15,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,55.6,%,/,75.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,38
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.48
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,38
Partition,,,0,28,,0,,,28,,2.5,Partition,,,0,-53,,0,,,-53,,98.9,Heating ACH,2.48
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,8,,0,,,8,,0.7,Interior Floor,,,0,0,,0,,,0,,-0.6,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,37,,0,,,37,,-,Envelope Subtotal,,,0,-53,,0,,,-53,,-,Infiltration cfm,0
People,,,112,117,,267,,,497,,43.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,73,89,,0,,,162,,14.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,236,122,,0,,,357,,31.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,421,327,,267,,,"1,016",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,11,,0,,,11,,1.0,Ceiling,,,0,-1,,0,,,-1,,1.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,130
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.2,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,421,373,,267,,,"1,061",,100.0,Grand Total,,,0,-54,,0,,,-54,,100.0,Other Wall,0
RA Sensible (Lights),,,84,0,,0,,,84,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,370
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,130
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,130
Cooling tons,,0.09,,No People(max),,,,,1.07,,,Heating Mbh,,-0.05,,No People(max),,,,,1.07
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.33,,Volume (ft³),,,,,920.7,,,cfm/ft²,,0.02,,Volume (ft³),,,,,920.7
cfm/ton,,426.48,,,,,,,,,,cfm/Mbh,,-704.33
ft²/ton,,"1,300.98",,,,,,,,,,ft²/Mbh,,"-2,148.17"
Btu/h-ft²,,9.22,,,,,,,,,,Btu/h-ft²,,-0.47
ROOM_Room 02-16,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,52.6,%,/,71.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,86
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.54
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,743,545,,0,,,"1,288",,57.3,Glass,,,"-1,138",0,,0,,,"-1,138",,61.2,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-111,,0,,,-111,,-5.0,Wall,,,0,-833,,0,,,-833,,44.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,86
Partition,,,0,-40,,0,,,-40,,-1.8,Partition,,,0,143,,0,,,143,,-7.7,Heating ACH,4.54
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,169,,0,,,169,,7.5,Interior Floor,,,0,32,,0,,,32,,-1.7,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,743,563,,0,,,"1,306",,-,Envelope Subtotal,,,"-1,138",-658,,0,,,"-1,796",,-,Infiltration cfm,0
People,,,139,83,,330,,,552,,24.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,90,67,,0,,,157,,7.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,291,95,,0,,,386,,17.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,520,245,,330,,,"1,095",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-217,,0,,,-217,,-9.6,Ceiling,,,0,-27,,0,,,-27,,1.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,159
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,53
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,281
Time Delay Correction,,,0,-39,,0,,,-39,,-1.8,Time Delay Correction,,,0,-37,,0,,,-37,,2.0,Below-Grade Wall,0
Grand Total,,,"1,263",552,,330,,,"2,145",,100.0,Grand Total,,,"-1,138",-722,,0,,,"-1,860",,100.0,Other Wall,281
RA Sensible (Lights),,,104,0,,0,,,104,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,134
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,159
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,159
Cooling tons,,0.18,,No People(max),,,,,1.32,,,Heating Mbh,,-1.86,,No People(max),,,,,1.32
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.61,,Volume (ft³),,,,,"1,136.4",,,cfm/ft²,,0.51,,Volume (ft³),,,,,"1,136.4"
cfm/ton,,482.38,,,,,,,,,,cfm/Mbh,,-46.37
ft²/ton,,795.02,,,,,,,,,,ft²/Mbh,,-76.40
Btu/h-ft²,,15.09,,,,,,,,,,Btu/h-ft²,,-13.09
ROOM_Room 02-17,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.2,°F,/,65.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.7,%,/,67.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.2,%,/,3.6,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,121
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.92
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,65
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,65
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,2.64
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,121
Partition,,,0,-113,,0,,,-113,,-3.8,Partition,,,0,-71,,0,,,-71,,14.9,Heating ACH,4.92
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,27,,0,,,27,,0.9,Interior Floor,,,0,-1,,0,,,-1,,0.3,Input Ventilation cfm,65
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,65
Infiltration,,,31,0,,39,,,70,,2.3,Infiltration,,,-732,0,,0,,,-733,,154.2,Calculated Ventilation ACH,,2.64
Envelope Subtotal,,,31,-86,,39,,,-16,,-,Envelope Subtotal,,,-732,-72,,0,,,-805,,-,Infiltration cfm,10
People,,,386,411,,451,,,"1,248",,41.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,211,245,,0,,,456,,15.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,879,439,,0,,,"1,318",,44.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,476","1,095",,451,,,"3,021",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-292,,,-292,,-9.7,DOA Direct to Room,,,337,0,,0,,,331,,-69.7
Ceiling,,,0,43,,0,,,43,,1.4,Ceiling,,,0,-1,,0,,,-1,,0.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,203
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,"1,507","1,050",,198,,,"2,755",,100.0,Grand Total,,,-395,-73,,0,,,-475,,100.0,Other Wall,0
RA Sensible (Lights),,,242,0,,0,,,242,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,457
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,203
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,203
Cooling tons,,0.23,,No People(max),,,,,4.30,,,Heating Mbh,,-0.48,,No People(max),,,,,4.30
%OA,,54,,People per 1000 ft²,,,,,23,,,%OA,,54,,People per 1000 ft²,,,,,23
cfm/ft²,,0.66,,Volume (ft³),,,,,"1,476.2",,,cfm/ft²,,0.10,,Volume (ft³),,,,,"1,476.2"
cfm/ton,,528.99,,,,,,,,,,cfm/Mbh,,-255.64
ft²/ton,,803.75,,,,,,,,,,ft²/Mbh,,-388.34
Btu/h-ft²,,14.93,,,,,,,,,,Btu/h-ft²,,-2.58
ROOM_Room 02-18,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,115
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.55
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.83
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,601,545,,0,,,"1,146",,40.4,Glass,,,-569,0,,0,,,-569,,40.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-2,,0,,,-2,,-0.1,Wall,,,0,-782,,0,,,-782,,55.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,115
Partition,,,0,8,,0,,,8,,0.3,Partition,,,0,90,,0,,,90,,-6.3,Heating ACH,4.55
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,162,,0,,,162,,5.7,Interior Floor,,,0,24,,0,,,24,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,17,,,20,,0.7,Infiltration,,,-244,0,,0,,,-245,,17.3,Calculated Ventilation ACH,,0.83
Envelope Subtotal,,,604,712,,17,,,"1,333",,-,Envelope Subtotal,,,-813,-668,,0,,,"-1,482",,-,Infiltration cfm,3
People,,,196,180,,310,,,686,,24.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,159,151,,0,,,309,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,388,159,,0,,,547,,19.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,743,490,,310,,,"1,542",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-103,,,-103,,-3.6,DOA Direct to Room,,,111,0,,0,,,104,,-7.3
Ceiling,,,0,-91,,0,,,-91,,-3.2,Ceiling,,,0,-20,,0,,,-20,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,208
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,232
Time Delay Correction,,,0,-30,,0,,,-30,,-1.1,Time Delay Correction,,,0,-21,,0,,,-21,,1.5,Below-Grade Wall,0
Grand Total,,,"1,347","1,080",,223,,,"2,651",,100.0,Grand Total,,,-702,-709,,0,,,"-1,419",,100.0,Other Wall,232
RA Sensible (Lights),,,182,0,,0,,,182,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,232
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,208
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,208
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.42,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.61,,Volume (ft³),,,,,"1,516.1",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,516.1"
cfm/ton,,521.85,,,,,,,,,,cfm/Mbh,,-81.23
ft²/ton,,857.61,,,,,,,,,,ft²/Mbh,,-133.48
Btu/h-ft²,,13.99,,,,,,,,,,Btu/h-ft²,,-7.49
ROOM_Room 02-19,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.84
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,602,608,,0,,,"1,210",,43.5,Glass,,,-573,0,,0,,,-573,,58.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-11,,0,,,-11,,-0.4,Wall,,,0,-279,,0,,,-279,,28.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,21,,0,,,21,,0.8,Partition,,,0,10,,0,,,10,,-1.0,Heating ACH,4.84
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,101,,0,,,101,,3.6,Interior Floor,,,0,15,,0,,,15,,-1.5,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-226,0,,0,,,-227,,22.9,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,605,719,,15,,,"1,339",,-,Envelope Subtotal,,,-799,-255,,0,,,"-1,054",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,157,,0,,,304,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,166,,0,,,524,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,527,,310,,,"1,538",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.1,Roof,0
Ceiling,,,0,-133,,0,,,-133,,-4.8,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,193
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,307","1,081",,225,,,"2,613",,100.0,Grand Total,,,-693,-288,,0,,,-988,,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.99,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,520.80,,,,,,,,,,cfm/Mbh,,-114.83
ft²/ton,,803.87,,,,,,,,,,ft²/Mbh,,-177.20
Btu/h-ft²,,14.93,,,,,,,,,,Btu/h-ft²,,-5.64
ROOM_Room 02-20,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,114
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,602,606,,0,,,"1,208",,43.1,Glass,,,-574,0,,0,,,-574,,58.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-11,,0,,,-11,,-0.4,Wall,,,0,-287,,0,,,-287,,29.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,114
Partition,,,0,29,,0,,,29,,1.0,Partition,,,0,33,,0,,,33,,-3.4,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,102,,0,,,102,,3.6,Interior Floor,,,0,14,,0,,,14,,-1.5,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,19,,0.7,Infiltration,,,-230,0,,0,,,-231,,23.6,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,605,725,,15,,,"1,346",,-,Envelope Subtotal,,,-805,-240,,0,,,"-1,045",,-,Infiltration cfm,3
People,,,196,204,,310,,,709,,25.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,160,,0,,,310,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,366,169,,0,,,535,,19.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,711,533,,310,,,"1,554",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-101,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.4,Roof,0
Ceiling,,,0,-135,,0,,,-135,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,197
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,316","1,092",,225,,,"2,633",,100.0,Grand Total,,,-697,-273,,0,,,-978,,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,353
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,197
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,197
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.98,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,428.8",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,428.8"
cfm/ton,,521.24,,,,,,,,,,cfm/Mbh,,-117.02
ft²/ton,,813.78,,,,,,,,,,ft²/Mbh,,-182.65
Btu/h-ft²,,14.75,,,,,,,,,,Btu/h-ft²,,-5.47
ROOM_Room 02-21,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.89
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,603,610,,0,,,"1,213",,43.9,Glass,,,-573,0,,0,,,-573,,59.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-12,,0,,,-12,,-0.4,Wall,,,0,-276,,0,,,-276,,28.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,25,,0,,,25,,0.9,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.89
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,84,,0,,,84,,3.0,Interior Floor,,,0,14,,0,,,14,,-1.4,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-223,0,,0,,,-224,,23.4,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,606,707,,15,,,"1,327",,-,Envelope Subtotal,,,-797,-228,,0,,,"-1,026",,-,Infiltration cfm,3
People,,,196,205,,310,,,711,,25.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,145,156,,0,,,302,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,355,165,,0,,,520,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,696,526,,310,,,"1,532",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.4
Ceiling,,,0,-134,,0,,,-134,,-4.9,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,192
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,302","1,067",,225,,,"2,594",,100.0,Grand Total,,,-691,-261,,0,,,-959,,100.0,Other Wall,97
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,350
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.96,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,12,,,%OA,,18,,People per 1000 ft²,,,,,12
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,386.1",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,386.1"
cfm/ton,,520.45,,,,,,,,,,cfm/Mbh,,-117.34
ft²/ton,,801.80,,,,,,,,,,ft²/Mbh,,-180.73
Btu/h-ft²,,14.97,,,,,,,,,,Btu/h-ft²,,-5.53
ROOM_Room 02-22,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,602,606,,0,,,"1,208",,43.4,Glass,,,-574,0,,0,,,-574,,59.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-11,,0,,,-11,,-0.4,Wall,,,0,-283,,0,,,-283,,29.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,29,,0,,,29,,1.1,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,86,,0,,,86,,3.1,Interior Floor,,,0,11,,0,,,11,,-1.1
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,21
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-228,0,,0,,,-229,,23.5,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,605,710,,15,,,"1,331",,-,Envelope Subtotal,,,-802,-237,,0,,,"-1,040",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,159,,0,,,307,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,167,,0,,,529,,19.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,530,,310,,,"1,546",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.4
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,195
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,312","1,075",,225,,,"2,612",,100.0,Grand Total,,,-695,-270,,0,,,-972,,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,520.84,,,,,,,,,,cfm/Mbh,,-116.60
ft²/ton,,812.70,,,,,,,,,,ft²/Mbh,,-181.91
Btu/h-ft²,,14.77,,,,,,,,,,Btu/h-ft²,,-5.50
ROOM_Room 02-23,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.84
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,602,609,,0,,,"1,211",,43.7,Glass,,,-574,0,,0,,,-574,,59.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-12,,0,,,-12,,-0.4,Wall,,,0,-280,,0,,,-280,,29.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,26,,0,,,26,,0.9,Partition,,,0,34,,0,,,34,,-3.6,Heating ACH,4.84
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,86,,0,,,86,,3.1,Interior Floor,,,0,16,,0,,,16,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-226,0,,0,,,-227,,23.5,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,605,709,,15,,,"1,330",,-,Envelope Subtotal,,,-799,-229,,0,,,"-1,030",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,158,,0,,,305,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,166,,0,,,525,,18.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,529,,310,,,"1,540",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
