Report Title
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.84
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,600,607,,0,,,"1,207",,43.6,Glass,,,-576,0,,0,,,-576,,58.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-12,,0,,,-12,,-0.4,Wall,,,0,-279,,0,,,-279,,28.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,22,,0,,,22,,0.8,Partition,,,0,10,,0,,,10,,-1.0,Heating ACH,4.84
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,92,,0,,,92,,3.3,Interior Floor,,,0,14,,0,,,14,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-226,0,,0,,,-227,,22.9,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,603,709,,15,,,"1,327",,-,Envelope Subtotal,,,-801,-255,,0,,,"-1,058",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,157,,0,,,304,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,166,,0,,,524,,18.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,527,,310,,,"1,538",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.1,Roof,0
Ceiling,,,0,-132,,0,,,-132,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,193
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,304","1,072",,225,,,"2,601",,100.0,Grand Total,,,-695,-289,,0,,,-991,,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.99,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,520.62,,,,,,,,,,cfm/Mbh,,-113.87
ft²/ton,,807.50,,,,,,,,,,ft²/Mbh,,-176.58
Btu/h-ft²,,14.86,,,,,,,,,,Btu/h-ft²,,-5.66
ROOM_Room 03-20,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,114
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,599,606,,0,,,"1,205",,43.1,Glass,,,-577,0,,0,,,-577,,58.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-12,,0,,,-12,,-0.4,Wall,,,0,-287,,0,,,-287,,29.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,114
Partition,,,0,30,,0,,,30,,1.1,Partition,,,0,33,,0,,,33,,-3.4,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,94,,0,,,94,,3.4,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-230,0,,0,,,-231,,23.6,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,602,717,,15,,,"1,335",,-,Envelope Subtotal,,,-807,-240,,0,,,"-1,049",,-,Infiltration cfm,3
People,,,196,203,,310,,,709,,25.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,160,,0,,,310,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,366,169,,0,,,534,,19.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,711,532,,310,,,"1,554",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-101,,,-101,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,197
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,314","1,084",,225,,,"2,623",,100.0,Grand Total,,,-700,-274,,0,,,-981,,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,353
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,197
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,197
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.98,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,428.8",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,428.8"
cfm/ton,,521.09,,,,,,,,,,cfm/Mbh,,-116.13
ft²/ton,,817.11,,,,,,,,,,ft²/Mbh,,-182.06
Btu/h-ft²,,14.69,,,,,,,,,,Btu/h-ft²,,-5.49
ROOM_Room 03-21,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.89
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,600,610,,0,,,"1,210",,43.8,Glass,,,-576,0,,0,,,-576,,59.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-276,,0,,,-276,,28.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,24,,0,,,24,,0.9,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.89
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,88,,0,,,88,,3.2,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-223,0,,0,,,-224,,23.3,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,603,709,,15,,,"1,327",,-,Envelope Subtotal,,,-799,-228,,0,,,"-1,028",,-,Infiltration cfm,3
People,,,196,205,,310,,,711,,25.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,145,156,,0,,,302,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,355,165,,0,,,520,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,696,526,,310,,,"1,532",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.4
Ceiling,,,0,-134,,0,,,-134,,-4.9,Ceiling,,,0,-13,,0,,,-13,,1.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,192
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,299","1,070",,225,,,"2,594",,100.0,Grand Total,,,-694,-261,,0,,,-962,,100.0,Other Wall,97
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,350
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.96,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,12,,,%OA,,18,,People per 1000 ft²,,,,,12
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,386.1",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,386.1"
cfm/ton,,520.44,,,,,,,,,,cfm/Mbh,,-117.00
ft²/ton,,801.78,,,,,,,,,,ft²/Mbh,,-180.21
Btu/h-ft²,,14.97,,,,,,,,,,Btu/h-ft²,,-5.55
ROOM_Room 03-22,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,599,607,,0,,,"1,206",,43.3,Glass,,,-576,0,,0,,,-576,,59.2,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-12,,0,,,-12,,-0.4,Wall,,,0,-283,,0,,,-283,,29.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,29,,0,,,29,,1.0,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,91,,0,,,91,,3.3,Interior Floor,,,0,13,,0,,,13,,-1.3,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-228,0,,0,,,-229,,23.5,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,602,714,,15,,,"1,332",,-,Envelope Subtotal,,,-804,-235,,0,,,"-1,041",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,159,,0,,,307,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,167,,0,,,529,,19.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,530,,310,,,"1,546",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,195
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,309","1,079",,225,,,"2,613",,100.0,Grand Total,,,-698,-269,,0,,,-974,,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,520.86,,,,,,,,,,cfm/Mbh,,-116.50
ft²/ton,,812.28,,,,,,,,,,ft²/Mbh,,-181.65
Btu/h-ft²,,14.77,,,,,,,,,,Btu/h-ft²,,-5.51
ROOM_Room 01-28,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.2,°F,/,65.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.2,%,/,66.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,40
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.27
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,40
Partition,,,0,116,,0,,,116,,11.3,Partition,,,0,-43,,0,,,-43,,7.4,Heating ACH,2.27
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,33,,0,,,33,,3.2,Interior Floor,,,0,-11,,0,,,-11,,1.9,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,22,0,,30,,,52,,5.1,Infiltration,,,-523,0,,0,,,-526,,90.8,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,22,149,,30,,,202,,-,Envelope Subtotal,,,-523,-54,,0,,,-580,,-,Infiltration cfm,7
People,,,12,12,,19,,,43,,4.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,119,132,,0,,,252,,24.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,270,129,,0,,,399,,38.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,401,274,,19,,,694,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,-2,,0,,,-2,,-0.2,Ceiling,,,0,1,,0,,,1,,-0.1,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,148
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,424,421,,49,,,893,,100.0,Grand Total,,,-523,-53,,0,,,-579,,100.0,Other Wall,0
RA Sensible (Lights),,,137,0,,0,,,137,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,391
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,148
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,148
Cooling tons,,0.07,,No People(max),,,,,0.12,,,Heating Mbh,,-0.58,,No People(max),,,,,0.12
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.30,,Volume (ft³),,,,,"1,055.9",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"1,055.9"
cfm/ton,,538.43,,,,,,,,,,cfm/Mbh,,-69.24
ft²/ton,,"1,772.56",,,,,,,,,,ft²/Mbh,,-227.88
Btu/h-ft²,,6.77,,,,,,,,,,Btu/h-ft²,,-4.39
ROOM_Room 03-23,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.84
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,600,609,,0,,,"1,208",,43.6,Glass,,,-576,0,,0,,,-576,,59.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-12,,0,,,-12,,-0.4,Wall,,,0,-280,,0,,,-280,,28.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,26,,0,,,26,,0.9,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.84
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,90,,0,,,90,,3.2,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-226,0,,0,,,-227,,23.4,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,603,711,,15,,,"1,329",,-,Envelope Subtotal,,,-802,-231,,0,,,"-1,034",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,158,,0,,,304,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,166,,0,,,525,,18.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,528,,310,,,"1,539",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.4,Roof,0
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,193
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,304","1,074",,225,,,"2,603",,100.0,Grand Total,,,-696,-265,,0,,,-967,,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,520.65,,,,,,,,,,cfm/Mbh,,-116.78
ft²/ton,,806.88,,,,,,,,,,ft²/Mbh,,-180.94
Btu/h-ft²,,14.87,,,,,,,,,,Btu/h-ft²,,-5.53
ROOM_Room 03-24,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,599,607,,0,,,"1,206",,43.3,Glass,,,-576,0,,0,,,-576,,59.2,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-12,,0,,,-12,,-0.4,Wall,,,0,-283,,0,,,-283,,29.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,29,,0,,,29,,1.1,Partition,,,0,34,,0,,,34,,-3.5,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,91,,0,,,91,,3.3,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-228,0,,0,,,-229,,23.5,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,602,715,,15,,,"1,333",,-,Envelope Subtotal,,,-804,-235,,0,,,"-1,041",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,159,,0,,,307,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,167,,0,,,529,,19.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,530,,310,,,"1,546",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,195
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,309","1,080",,225,,,"2,613",,100.0,Grand Total,,,-698,-269,,0,,,-974,,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,520.87,,,,,,,,,,cfm/Mbh,,-116.54
ft²/ton,,812.11,,,,,,,,,,ft²/Mbh,,-181.67
Btu/h-ft²,,14.78,,,,,,,,,,Btu/h-ft²,,-5.50
ROOM_Room 03-25,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,112
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.90
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,600,612,,0,,,"1,212",,44.1,Glass,,,-575,0,,0,,,-575,,60.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-272,,0,,,-272,,28.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,22,,0,,,22,,0.8,Partition,,,0,33,,0,,,33,,-3.5,Heating ACH,4.90
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,87,,0,,,87,,3.2,Interior Floor,,,0,13,,0,,,13,,-1.4
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,20
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-221,0,,0,,,-222,,23.2,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,603,707,,15,,,"1,325",,-,Envelope Subtotal,,,-797,-226,,0,,,"-1,023",,-,Infiltration cfm,3
People,,,196,205,,310,,,711,,25.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,144,155,,0,,,299,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,351,163,,0,,,515,,18.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,691,524,,310,,,"1,525",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-99,,,-99,,-3.6,DOA Direct to Room,,,105,0,,0,,,99,,-10.4
Ceiling,,,0,-135,,0,,,-135,,-4.9,Ceiling,,,0,-13,,0,,,-13,,1.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,190
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,96
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,294","1,066",,225,,,"2,585",,100.0,Grand Total,,,-691,-259,,0,,,-957,,100.0,Other Wall,96
RA Sensible (Lights),,,165,0,,0,,,165,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,349
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,190
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,190
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.96,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,12,,,%OA,,18,,People per 1000 ft²,,,,,12
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,372.0",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,372.0"
cfm/ton,,520.24,,,,,,,,,,cfm/Mbh,,-117.08
ft²/ton,,796.09,,,,,,,,,,ft²/Mbh,,-179.13
Btu/h-ft²,,15.07,,,,,,,,,,Btu/h-ft²,,-5.58
ROOM_Room 03-26,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,114
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.74
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,599,602,,0,,,"1,201",,42.9,Glass,,,-577,0,,0,,,-577,,57.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-12,,0,,,-12,,-0.4,Wall,,,0,-290,,0,,,-290,,28.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,114
Partition,,,0,27,,0,,,27,,1.0,Partition,,,0,8,,0,,,8,,-0.8,Heating ACH,4.74
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,96,,0,,,96,,3.4,Interior Floor,,,0,14,,0,,,14,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,16,,,19,,0.7,Infiltration,,,-233,0,,0,,,-234,,23.1,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,602,714,,16,,,"1,332",,-,Envelope Subtotal,,,-809,-268,,0,,,"-1,078",,-,Infiltration cfm,3
People,,,196,202,,310,,,708,,25.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,151,161,,0,,,312,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,369,169,,0,,,539,,19.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,717,532,,310,,,"1,559",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-101,,,-101,,-3.6,DOA Direct to Room,,,108,0,,0,,,102,,-10.1
Ceiling,,,0,-132,,0,,,-132,,-4.7,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,199
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,319","1,083",,224,,,"2,627",,100.0,Grand Total,,,-701,-302,,0,,,"-1,011",,100.0,Other Wall,100
RA Sensible (Lights),,,174,0,,0,,,174,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,199
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,199
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.01,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.63,,Volume (ft³),,,,,"1,443.3",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,443.3"
cfm/ton,,521.20,,,,,,,,,,cfm/Mbh,,-112.91
ft²/ton,,824.30,,,,,,,,,,ft²/Mbh,,-178.54
Btu/h-ft²,,14.56,,,,,,,,,,Btu/h-ft²,,-5.60
ROOM_Room 03-27,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.5,°F,/,70.0,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,111
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.64
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,594,462,,0,,,"1,056",,38.3,Glass,,,-569,0,,0,,,-569,,40.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,31,,0,,,31,,1.1,Wall,,,0,-763,,0,,,-763,,54.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,111
Partition,,,0,5,,0,,,5,,0.2,Partition,,,0,91,,0,,,91,,-6.5,Heating ACH,4.64
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,124,,0,,,124,,4.5,Interior Floor,,,0,20,,0,,,20,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,20,0,,56,,,77,,2.8,Infiltration,,,-231,0,,0,,,-232,,16.7,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,614,622,,56,,,"1,292",,-,Envelope Subtotal,,,-800,-652,,0,,,"-1,454",,-,Infiltration cfm,3
People,,,196,181,,310,,,687,,24.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,143,,0,,,294,,10.6,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,151,,0,,,518,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,476,,310,,,"1,499",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-108,,-3.9,DOA Direct to Room,,,108,0,,0,,,101,,-7.2
Ceiling,,,0,-66,,0,,,-66,,-2.4,Ceiling,,,0,-20,,0,,,-20,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,227
Time Delay Correction,,,0,-30,,0,,,-30,,-1.1,Time Delay Correction,,,0,-21,,0,,,-21,,1.5,Below-Grade Wall,0
Grand Total,,,"1,327","1,001",,258,,,"2,586",,100.0,Grand Total,,,-693,-692,,0,,,"-1,393",,100.0,Other Wall,227
RA Sensible (Lights),,,173,0,,0,,,173,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,227
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.39,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.62,,Volume (ft³),,,,,"1,434.5",,,cfm/ft²,,0.30,,Volume (ft³),,,,,"1,434.5"
cfm/ton,,513.10,,,,,,,,,,cfm/Mbh,,-79.39
ft²/ton,,832.20,,,,,,,,,,ft²/Mbh,,-128.74
Btu/h-ft²,,14.42,,,,,,,,,,Btu/h-ft²,,-7.77
ROOM_Room 03-28,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.3,%,/,66.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,39
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.22
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,39
Partition,,,0,117,,0,,,117,,11.6,Partition,,,0,-45,,0,,,-45,,7.9,Heating ACH,2.22
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,10,,0,,,10,,1.0,Interior Floor,,,0,1,,0,,,1,,-0.1,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,28,0,,30,,,58,,5.7,Infiltration,,,-524,0,,0,,,-526,,92.1,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,28,127,,30,,,185,,-,Envelope Subtotal,,,-524,-44,,0,,,-571,,-,Infiltration cfm,7
People,,,12,12,,19,,,43,,4.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,119,131,,0,,,250,,24.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,270,128,,0,,,398,,39.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,401,271,,19,,,691,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,-1,,0,,,-1,,-0.1,Ceiling,,,0,-1,,0,,,-1,,0.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,148
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,429,397,,49,,,875,,100.0,Grand Total,,,-524,-45,,0,,,-572,,100.0,Other Wall,0
RA Sensible (Lights),,,137,0,,0,,,137,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,391
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,148
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,148
Cooling tons,,0.07,,No People(max),,,,,0.12,,,Heating Mbh,,-0.57,,No People(max),,,,,0.12
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.30,,Volume (ft³),,,,,"1,055.9",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"1,055.9"
cfm/ton,,537.89,,,,,,,,,,cfm/Mbh,,-68.62
ft²/ton,,"1,809.68",,,,,,,,,,ft²/Mbh,,-230.82
Btu/h-ft²,,6.63,,,,,,,,,,Btu/h-ft²,,-4.33
ROOM_Room 04-00,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.1,%,/,65.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,422
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.24
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,85
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,85
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,"1,352","1,089",,0,,,"2,441",,24.5,Glass,,,"-1,896",0,,0,,,"-1,896",,75.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-19,,0,,,-19,,-0.2,Wall,,,0,-338,,0,,,-338,,13.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,422
Partition,,,0,"1,382",,0,,,"1,382",,13.9,Partition,,,0,-623,,0,,,-623,,24.8,Heating ACH,2.24
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,379,,0,,,379,,3.8,Interior Floor,,,0,48,,0,,,48,,-1.9,Input Ventilation cfm,85
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,85
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,"1,352","2,830",,0,,,"4,182",,-,Envelope Subtotal,,,"-1,896",-913,,0,,,"-2,809",,-,Infiltration cfm,0
People,,,148,146,,353,,,647,,6.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,858,931,,0,,,"1,789",,18.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"2,109","1,036",,0,,,"3,145",,31.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,115","2,113",,353,,,"5,581",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-262,,,-262,,-2.6,DOA Direct to Room,,,439,0,,0,,,417,,-16.6,Roof,0
Ceiling,,,0,-472,,0,,,-472,,-4.7,Ceiling,,,0,-51,,0,,,-51,,2.0,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,602"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,74
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,162
Time Delay Correction,,,0,-56,,0,,,-56,,-0.6,Time Delay Correction,,,0,-75,,0,,,-75,,3.0,Below-Grade Wall,0
Grand Total,,,"4,467","4,416",,91,,,"8,974",,100.0,Grand Total,,,"-1,457","-1,039",,0,,,"-2,518",,100.0,Other Wall,162
RA Sensible (Lights),,,985,0,,0,,,985,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"4,371"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,602"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,602"
Cooling tons,,0.75,,No People(max),,,,,1.41,,,Heating Mbh,,-2.52,,No People(max),,,,,1.41
%OA,,20,,People per 1000 ft²,,,,,1,,,%OA,,20,,People per 1000 ft²,,,,,1
cfm/ft²,,0.30,,Volume (ft³),,,,,"11,290.1",,,cfm/ft²,,0.07,,Volume (ft³),,,,,"11,290.1"
cfm/ton,,563.95,,,,,,,,,,cfm/Mbh,,-167.54
ft²/ton,,"1,887.33",,,,,,,,,,ft²/Mbh,,-560.59
Btu/h-ft²,,6.36,,,,,,,,,,Btu/h-ft²,,-1.78
ROOM_Room 04-01,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,69.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,108
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.26
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.83
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,500,361,,0,,,861,,31.7,Glass,,,-595,0,,0,,,-595,,41.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,57,,0,,,57,,2.1,Wall,,,0,-782,,0,,,-782,,53.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
