Report Title
Miscellaneous Loads,,,"1,026",427,,0,,,"1,453",,41.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,525",902,,72,,,"2,498",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,56,,0,,,56,,1.6,Ceiling,,,0,-8,,0,,,-8,,0.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,537
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,"1,630","1,201",,184,,,"3,014",,100.0,Grand Total,,,"-1,990",-178,,0,,,"-2,178",,100.0,Other Wall,0
RA Sensible (Lights),,,520,0,,0,,,520,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,851
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,537
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,537
Cooling tons,,0.25,,No People(max),,,,,0.47,,,Heating Mbh,,-2.18,,No People(max),,,,,0.47
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.27,,Volume (ft³),,,,,"4,010.7",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"4,010.7"
cfm/ton,,535.07,,,,,,,,,,cfm/Mbh,,-61.71
ft²/ton,,"1,996.23",,,,,,,,,,ft²/Mbh,,-230.19
Btu/h-ft²,,6.01,,,,,,,,,,Btu/h-ft²,,-4.34
ROOM_Room 04-14,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.4,%,/,66.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,49
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.07
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,49
Partition,,,0,91,,0,,,91,,7.1,Partition,,,0,-86,,0,,,-86,,10.8,Heating ACH,2.07
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,18,,0,,,18,,1.4,Interior Floor,,,0,2,,0,,,2,,-0.2,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,37,0,,40,,,77,,6.0,Infiltration,,,-704,0,,0,,,-708,,89.1,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,37,109,,40,,,185,,-,Envelope Subtotal,,,-704,-84,,0,,,-792,,-,Infiltration cfm,9
People,,,16,15,,26,,,57,,4.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,160,166,,0,,,327,,25.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,163,,0,,,526,,40.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,539,344,,26,,,909,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,6,,0,,,6,,0.5,Ceiling,,,0,-3,,0,,,-3,,0.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,576,459,,65,,,"1,101",,100.0,Grand Total,,,-704,-87,,0,,,-795,,100.0,Other Wall,0
RA Sensible (Lights),,,184,0,,0,,,184,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,448
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.09,,No People(max),,,,,0.16,,,Heating Mbh,,-0.79,,No People(max),,,,,0.16
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.28,,Volume (ft³),,,,,"1,418.6",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"1,418.6"
cfm/ton,,536.01,,,,,,,,,,cfm/Mbh,,-61.88
ft²/ton,,"1,933.28",,,,,,,,,,ft²/Mbh,,-223.13
Btu/h-ft²,,6.21,,,,,,,,,,Btu/h-ft²,,-4.48
ROOM_Room 04-15,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,55.6,%,/,75.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,38
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.48
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,38
Partition,,,0,28,,0,,,28,,2.5,Partition,,,0,-53,,0,,,-53,,99.1,Heating ACH,2.48
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,7,,0,,,7,,0.6,Interior Floor,,,0,1,,0,,,1,,-1.9,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,35,,0,,,35,,-,Envelope Subtotal,,,0,-52,,0,,,-52,,-,Infiltration cfm,0
People,,,112,117,,267,,,497,,43.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,73,89,,0,,,162,,14.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,236,122,,0,,,357,,31.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,421,327,,267,,,"1,016",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,11,,0,,,11,,1.0,Ceiling,,,0,-1,,0,,,-1,,2.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,130
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.2,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,421,372,,267,,,"1,060",,100.0,Grand Total,,,0,-54,,0,,,-54,,100.0,Other Wall,0
RA Sensible (Lights),,,84,0,,0,,,84,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,370
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,130
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,130
Cooling tons,,0.09,,No People(max),,,,,1.07,,,Heating Mbh,,-0.05,,No People(max),,,,,1.07
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.33,,Volume (ft³),,,,,920.7,,,cfm/ft²,,0.02,,Volume (ft³),,,,,920.7
cfm/ton,,426.33,,,,,,,,,,cfm/Mbh,,-702.31
ft²/ton,,"1,302.30",,,,,,,,,,ft²/Mbh,,"-2,144.91"
Btu/h-ft²,,9.21,,,,,,,,,,Btu/h-ft²,,-0.47
ROOM_Room 04-16,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,52.6,%,/,71.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,86
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.54
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,737,545,,0,,,"1,282",,57.2,Glass,,,"-1,147",0,,0,,,"-1,147",,61.3,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-116,,0,,,-116,,-5.2,Wall,,,0,-833,,0,,,-833,,44.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,86
Partition,,,0,-39,,0,,,-39,,-1.7,Partition,,,0,144,,0,,,144,,-7.7,Heating ACH,4.54
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,171,,0,,,171,,7.7,Interior Floor,,,0,27,,0,,,27,,-1.4,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,737,561,,0,,,"1,298",,-,Envelope Subtotal,,,"-1,147",-662,,0,,,"-1,809",,-,Infiltration cfm,0
People,,,139,83,,330,,,552,,24.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,90,67,,0,,,157,,7.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,291,95,,0,,,386,,17.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,520,244,,330,,,"1,094",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,-216,,0,,,-216,,-9.7,Ceiling,,,0,-27,,0,,,-27,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,159
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,53
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,281
Time Delay Correction,,,0,-39,,0,,,-39,,-1.7,Time Delay Correction,,,0,-37,,0,,,-37,,2.0,Below-Grade Wall,0
Grand Total,,,"1,256",550,,330,,,"2,137",,100.0,Grand Total,,,"-1,147",-726,,0,,,"-1,873",,100.0,Other Wall,281
RA Sensible (Lights),,,104,0,,0,,,104,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,134
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,159
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,159
Cooling tons,,0.18,,No People(max),,,,,1.32,,,Heating Mbh,,-1.87,,No People(max),,,,,1.32
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,136.4",,,cfm/ft²,,0.51,,Volume (ft³),,,,,"1,136.4"
cfm/ton,,482.05,,,,,,,,,,cfm/Mbh,,-45.82
ft²/ton,,798.04,,,,,,,,,,ft²/Mbh,,-75.85
Btu/h-ft²,,15.04,,,,,,,,,,Btu/h-ft²,,-13.18
ROOM_Room 04-17,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.2,°F,/,65.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.7,%,/,67.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.2,%,/,3.6,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,121
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.92
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,65
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,65
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,2.64
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,121
Partition,,,0,-114,,0,,,-114,,-3.8,Partition,,,0,-72,,0,,,-72,,15.1,Heating ACH,4.92
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,28,,0,,,28,,0.9,Interior Floor,,,0,2,,0,,,2,,-0.3,Input Ventilation cfm,65
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,65
Infiltration,,,30,0,,39,,,70,,2.3,Infiltration,,,-732,0,,0,,,-734,,154.3,Calculated Ventilation ACH,,2.64
Envelope Subtotal,,,30,-86,,39,,,-17,,-,Envelope Subtotal,,,-732,-70,,0,,,-804,,-,Infiltration cfm,10
People,,,386,411,,451,,,"1,248",,41.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,211,245,,0,,,456,,15.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,879,439,,0,,,"1,318",,44.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,476","1,096",,451,,,"3,022",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-292,,,-292,,-9.7,DOA Direct to Room,,,337,0,,0,,,331,,-69.7
Ceiling,,,0,43,,0,,,43,,1.4,Ceiling,,,0,-2,,0,,,-2,,0.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,203
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,"1,506","1,050",,198,,,"2,754",,100.0,Grand Total,,,-395,-73,,0,,,-475,,100.0,Other Wall,0
RA Sensible (Lights),,,242,0,,0,,,242,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,457
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,203
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,203
Cooling tons,,0.23,,No People(max),,,,,4.30,,,Heating Mbh,,-0.48,,No People(max),,,,,4.30
%OA,,54,,People per 1000 ft²,,,,,23,,,%OA,,54,,People per 1000 ft²,,,,,23
cfm/ft²,,0.66,,Volume (ft³),,,,,"1,476.2",,,cfm/ft²,,0.10,,Volume (ft³),,,,,"1,476.2"
cfm/ton,,529.00,,,,,,,,,,cfm/Mbh,,-255.53
ft²/ton,,803.88,,,,,,,,,,ft²/Mbh,,-388.23
Btu/h-ft²,,14.93,,,,,,,,,,Btu/h-ft²,,-2.58
ROOM_Room 04-18,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.5,°F,/,70.0,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.4,%,/,68.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,114
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.51
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.83
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,590,459,,0,,,"1,049",,36.8,Glass,,,-573,0,,0,,,-573,,40.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,59,,0,,,59,,2.1,Wall,,,0,-782,,0,,,-782,,54.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,114
Partition,,,0,6,,0,,,6,,0.2,Partition,,,0,90,,0,,,90,,-6.3,Heating ACH,4.51
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,131,,0,,,131,,4.6,Interior Floor,,,0,20,,0,,,20,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,21,0,,60,,,81,,2.8,Infiltration,,,-244,0,,0,,,-246,,17.2,Calculated Ventilation ACH,,0.83
Envelope Subtotal,,,611,655,,60,,,"1,326",,-,Envelope Subtotal,,,-817,-671,,0,,,"-1,490",,-,Infiltration cfm,3
People,,,196,181,,310,,,686,,24.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,159,151,,0,,,310,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,388,159,,0,,,547,,19.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,743,490,,310,,,"1,543",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-110,,,-110,,-3.9,DOA Direct to Room,,,111,0,,0,,,104,,-7.3
Ceiling,,,0,-61,,0,,,-61,,-2.1,Ceiling,,,0,-20,,0,,,-20,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,208
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,232
Time Delay Correction,,,0,-30,,0,,,-30,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,1.5,Below-Grade Wall,0
Grand Total,,,"1,354","1,055",,260,,,"2,668",,100.0,Grand Total,,,-707,-712,,0,,,"-1,427",,100.0,Other Wall,232
RA Sensible (Lights),,,182,0,,0,,,182,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,232
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,208
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,208
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.43,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,516.1",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,516.1"
cfm/ton,,514.49,,,,,,,,,,cfm/Mbh,,-80.17
ft²/ton,,852.02,,,,,,,,,,ft²/Mbh,,-132.74
Btu/h-ft²,,14.08,,,,,,,,,,Btu/h-ft²,,-7.53
ROOM_Room 04-19,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.84
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,598,607,,0,,,"1,205",,43.6,Glass,,,-577,0,,0,,,-577,,58.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-279,,0,,,-279,,28.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,22,,0,,,22,,0.8,Partition,,,0,10,,0,,,10,,-1.1,Heating ACH,4.84
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,91,,0,,,91,,3.3,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-226,0,,0,,,-227,,22.8,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,601,707,,15,,,"1,323",,-,Envelope Subtotal,,,-803,-255,,0,,,"-1,060",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,157,,0,,,304,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,166,,0,,,524,,18.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,526,,310,,,"1,537",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.1
Ceiling,,,0,-132,,0,,,-132,,-4.8,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,193
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,302","1,071",,225,,,"2,598",,100.0,Grand Total,,,-697,-289,,0,,,-994,,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.99,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,520.56,,,,,,,,,,cfm/Mbh,,-113.44
ft²/ton,,808.56,,,,,,,,,,ft²/Mbh,,-176.16
Btu/h-ft²,,14.84,,,,,,,,,,Btu/h-ft²,,-5.68
ROOM_Room 04-20,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,114
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,597,606,,0,,,"1,203",,43.1,Glass,,,-579,0,,0,,,-579,,58.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-287,,0,,,-287,,29.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,114
Partition,,,0,30,,0,,,30,,1.1,Partition,,,0,33,,0,,,33,,-3.4,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,93,,0,,,93,,3.3,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-230,0,,0,,,-231,,23.5,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,600,716,,15,,,"1,331",,-,Envelope Subtotal,,,-809,-240,,0,,,"-1,051",,-,Infiltration cfm,3
People,,,196,203,,310,,,709,,25.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,160,,0,,,310,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,366,169,,0,,,534,,19.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,711,532,,310,,,"1,554",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-101,,,-101,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-14,,0,,,-14,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,197
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,311","1,084",,225,,,"2,620",,100.0,Grand Total,,,-702,-274,,0,,,-983,,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,353
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,197
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,197
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.98,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,428.8",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,428.8"
cfm/ton,,521.04,,,,,,,,,,cfm/Mbh,,-115.69
ft²/ton,,818.11,,,,,,,,,,ft²/Mbh,,-181.62
Btu/h-ft²,,14.67,,,,,,,,,,Btu/h-ft²,,-5.51
ROOM_Room 04-21,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,112
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.85
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,598,610,,0,,,"1,208",,43.8,Glass,,,-578,0,,0,,,-578,,59.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-276,,0,,,-276,,28.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,24,,0,,,24,,0.9,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.85
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,88,,0,,,88,,3.2,Interior Floor,,,0,13,,0,,,13,,-1.3,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-224,0,,0,,,-225,,23.3,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,601,709,,15,,,"1,324",,-,Envelope Subtotal,,,-801,-228,,0,,,"-1,030",,-,Infiltration cfm,3
People,,,196,205,,310,,,711,,25.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,145,156,,0,,,302,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,355,165,,0,,,520,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,696,526,,310,,,"1,532",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.3,Roof,0
Ceiling,,,0,-134,,0,,,-134,,-4.9,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,192
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,297","1,070",,225,,,"2,592",,100.0,Grand Total,,,-696,-262,,0,,,-964,,100.0,Other Wall,97
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,350
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.96,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,12,,,%OA,,18,,People per 1000 ft²,,,,,12
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,386.1",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,386.1"
cfm/ton,,520.42,,,,,,,,,,cfm/Mbh,,-116.60
ft²/ton,,802.49,,,,,,,,,,ft²/Mbh,,-179.77
Btu/h-ft²,,14.95,,,,,,,,,,Btu/h-ft²,,-5.56
ROOM_Room 04-22,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,597,607,,0,,,"1,204",,43.3,Glass,,,-578,0,,0,,,-578,,59.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-283,,0,,,-283,,29.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,29,,0,,,29,,1.0,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,91,,0,,,91,,3.3,Interior Floor,,,0,13,,0,,,13,,-1.3,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-228,0,,0,,,-229,,23.5,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,600,714,,15,,,"1,330",,-,Envelope Subtotal,,,-806,-235,,0,,,"-1,043",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,159,,0,,,307,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,167,,0,,,529,,19.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,530,,310,,,"1,546",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.3,Roof,0
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,195
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,307","1,079",,225,,,"2,611",,100.0,Grand Total,,,-700,-269,,0,,,-976,,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.98,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,520.83,,,,,,,,,,cfm/Mbh,,-116.13
ft²/ton,,812.97,,,,,,,,,,ft²/Mbh,,-181.23
Btu/h-ft²,,14.76,,,,,,,,,,Btu/h-ft²,,-5.52
ROOM_Room 04-23,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.84
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,598,608,,0,,,"1,206",,43.6,Glass,,,-578,0,,0,,,-578,,59.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-280,,0,,,-280,,28.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,26,,0,,,26,,0.9,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.84
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,90,,0,,,90,,3.2,Interior Floor,,,0,13,,0,,,13,,-1.3,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-226,0,,0,,,-227,,23.4,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,600,711,,15,,,"1,327",,-,Envelope Subtotal,,,-804,-231,,0,,,"-1,036",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,158,,0,,,304,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,166,,0,,,525,,18.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,528,,310,,,"1,539",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,193
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,302","1,074",,225,,,"2,601",,100.0,Grand Total,,,-698,-265,,0,,,-970,,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,520.62,,,,,,,,,,cfm/Mbh,,-116.37
ft²/ton,,807.60,,,,,,,,,,ft²/Mbh,,-180.48
Btu/h-ft²,,14.86,,,,,,,,,,Btu/h-ft²,,-5.54
ROOM_Room 04-24,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,597,607,,0,,,"1,204",,43.3,Glass,,,-578,0,,0,,,-578,,59.2,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-283,,0,,,-283,,29.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,29,,0,,,29,,1.1,Partition,,,0,35,,0,,,35,,-3.5,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,91,,0,,,91,,3.3,Interior Floor,,,0,13,,0,,,13,,-1.4
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,21
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-228,0,,0,,,-229,,23.5,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,600,715,,15,,,"1,330",,-,Envelope Subtotal,,,-806,-235,,0,,,"-1,043",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,159,,0,,,307,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,167,,0,,,529,,19.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,530,,310,,,"1,546",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,195
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,307","1,080",,225,,,"2,611",,100.0,Grand Total,,,-700,-269,,0,,,-976,,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.98,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,520.84,,,,,,,,,,cfm/Mbh,,-116.13
ft²/ton,,812.86,,,,,,,,,,ft²/Mbh,,-181.20
Btu/h-ft²,,14.76,,,,,,,,,,Btu/h-ft²,,-5.52
ROOM_Room 04-25,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,112
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.90
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,598,611,,0,,,"1,210",,44.0,Glass,,,-577,0,,0,,,-577,,60.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-14,,0,,,-14,,-0.5,Wall,,,0,-272,,0,,,-272,,28.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,22,,0,,,22,,0.8,Partition,,,0,33,,0,,,33,,-3.5,Heating ACH,4.90
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,87,,0,,,87,,3.2,Interior Floor,,,0,13,,0,,,13,,-1.3,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-221,0,,0,,,-222,,23.2,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,601,707,,15,,,"1,322",,-,Envelope Subtotal,,,-799,-226,,0,,,"-1,026",,-,Infiltration cfm,3
People,,,196,205,,310,,,711,,25.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,144,155,,0,,,299,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,351,163,,0,,,515,,18.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,691,524,,310,,,"1,525",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-99,,,-99,,-3.6,DOA Direct to Room,,,105,0,,0,,,99,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.9,Ceiling,,,0,-13,,0,,,-13,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,190
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,96
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,292","1,065",,225,,,"2,582",,100.0,Grand Total,,,-693,-259,,0,,,-960,,100.0,Other Wall,96
