Report Title
Wall,,,0,-14,,0,,,-14,,-0.5,Wall,,,0,-276,,0,,,-276,,28.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,24,,0,,,24,,0.9,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.85
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,88,,0,,,88,,3.2,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-224,0,,0,,,-225,,23.2,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,599,708,,15,,,"1,322",,-,Envelope Subtotal,,,-803,-228,,0,,,"-1,031",,-,Infiltration cfm,3
People,,,196,205,,310,,,711,,25.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,145,156,,0,,,302,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,355,165,,0,,,520,,18.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,696,526,,310,,,"1,532",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.3,Roof,0
Ceiling,,,0,-134,,0,,,-134,,-4.9,Ceiling,,,0,-16,,0,,,-16,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,192
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,295","1,069",,225,,,"2,589",,100.0,Grand Total,,,-697,-264,,0,,,-969,,100.0,Other Wall,97
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,350
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,12,,,%OA,,18,,People per 1000 ft²,,,,,12
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,386.1",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,386.1"
cfm/ton,,520.38,,,,,,,,,,cfm/Mbh,,-115.95
ft²/ton,,803.19,,,,,,,,,,ft²/Mbh,,-178.93
Btu/h-ft²,,14.94,,,,,,,,,,Btu/h-ft²,,-5.59
ROOM_Room 05-22,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,596,607,,0,,,"1,202",,43.3,Glass,,,-580,0,,0,,,-580,,59.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-283,,0,,,-283,,28.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,29,,0,,,29,,1.0,Partition,,,0,35,,0,,,35,,-3.5,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,91,,0,,,91,,3.3,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-228,0,,0,,,-229,,23.4,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,598,714,,15,,,"1,327",,-,Envelope Subtotal,,,-808,-235,,0,,,"-1,044",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,159,,0,,,307,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,167,,0,,,529,,19.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,530,,310,,,"1,546",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-17,,0,,,-17,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,195
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,305","1,079",,225,,,"2,608",,100.0,Grand Total,,,-701,-272,,0,,,-980,,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.98,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,520.80,,,,,,,,,,cfm/Mbh,,-115.48
ft²/ton,,813.68,,,,,,,,,,ft²/Mbh,,-180.39
Btu/h-ft²,,14.75,,,,,,,,,,Btu/h-ft²,,-5.54
ROOM_Room 05-23,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.84
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,596,608,,0,,,"1,204",,43.5,Glass,,,-579,0,,0,,,-579,,59.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-14,,0,,,-14,,-0.5,Wall,,,0,-280,,0,,,-280,,28.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,26,,0,,,26,,0.9,Partition,,,0,35,,0,,,35,,-3.6,Heating ACH,4.84
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,90,,0,,,90,,3.2,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-226,0,,0,,,-227,,23.3,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,599,711,,15,,,"1,324",,-,Envelope Subtotal,,,-805,-231,,0,,,"-1,038",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,158,,0,,,304,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,166,,0,,,525,,19.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,528,,310,,,"1,539",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-16,,0,,,-16,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,193
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,300","1,074",,225,,,"2,599",,100.0,Grand Total,,,-699,-268,,0,,,-974,,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.97,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,520.59,,,,,,,,,,cfm/Mbh,,-115.72
ft²/ton,,808.31,,,,,,,,,,ft²/Mbh,,-179.64
Btu/h-ft²,,14.85,,,,,,,,,,Btu/h-ft²,,-5.57
ROOM_Room 05-24,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,596,607,,0,,,"1,202",,43.3,Glass,,,-580,0,,0,,,-580,,59.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-283,,0,,,-283,,28.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,29,,0,,,29,,1.1,Partition,,,0,35,,0,,,35,,-3.5,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,91,,0,,,91,,3.3,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-228,0,,0,,,-229,,23.4,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,598,714,,15,,,"1,328",,-,Envelope Subtotal,,,-808,-235,,0,,,"-1,044",,-,Infiltration cfm,3
People,,,196,204,,310,,,710,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,159,,0,,,307,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,167,,0,,,529,,19.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,530,,310,,,"1,546",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.3
Ceiling,,,0,-134,,0,,,-134,,-4.8,Ceiling,,,0,-17,,0,,,-17,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,195
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,305","1,079",,225,,,"2,609",,100.0,Grand Total,,,-701,-272,,0,,,-981,,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-0.98,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.21,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,520.80,,,,,,,,,,cfm/Mbh,,-115.47
ft²/ton,,813.58,,,,,,,,,,ft²/Mbh,,-180.36
Btu/h-ft²,,14.75,,,,,,,,,,Btu/h-ft²,,-5.54
ROOM_Room 05-25,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,112
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.90
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,596,611,,0,,,"1,208",,44.0,Glass,,,-579,0,,0,,,-579,,60.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-14,,0,,,-14,,-0.5,Wall,,,0,-272,,0,,,-272,,28.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,22,,0,,,22,,0.8,Partition,,,0,33,,0,,,33,,-3.5,Heating ACH,4.90
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,87,,0,,,87,,3.2,Interior Floor,,,0,13,,0,,,13,,-1.4,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,17,,0.6,Infiltration,,,-221,0,,0,,,-222,,23.1,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,599,706,,15,,,"1,320",,-,Envelope Subtotal,,,-800,-226,,0,,,"-1,027",,-,Infiltration cfm,3
People,,,196,205,,310,,,711,,25.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,144,155,,0,,,299,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,351,163,,0,,,515,,18.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,691,524,,310,,,"1,525",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-99,,,-99,,-3.6,DOA Direct to Room,,,105,0,,0,,,99,,-10.3,Roof,0
Ceiling,,,0,-134,,0,,,-134,,-4.9,Ceiling,,,0,-16,,0,,,-16,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,190
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,96
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.1,Below-Grade Wall,0
Grand Total,,,"1,290","1,065",,225,,,"2,580",,100.0,Grand Total,,,-695,-262,,0,,,-964,,100.0,Other Wall,96
RA Sensible (Lights),,,165,0,,0,,,165,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,349
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,190
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,190
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-0.96,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,12,,,%OA,,18,,People per 1000 ft²,,,,,12
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,372.0",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,372.0"
cfm/ton,,520.16,,,,,,,,,,cfm/Mbh,,-116.00
ft²/ton,,797.62,,,,,,,,,,ft²/Mbh,,-177.84
Btu/h-ft²,,15.04,,,,,,,,,,Btu/h-ft²,,-5.62
ROOM_Room 05-26,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,114
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.74
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,595,602,,0,,,"1,197",,42.8,Glass,,,-580,0,,0,,,-580,,57.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-290,,0,,,-290,,28.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,114
Partition,,,0,27,,0,,,27,,1.0,Partition,,,0,8,,0,,,8,,-0.8,Heating ACH,4.74
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,96,,0,,,96,,3.4,Interior Floor,,,0,14,,0,,,14,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,16,,,18,,0.7,Infiltration,,,-233,0,,0,,,-234,,23.0,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,598,713,,16,,,"1,326",,-,Envelope Subtotal,,,-813,-268,,0,,,"-1,081",,-,Infiltration cfm,3
People,,,196,202,,310,,,708,,25.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,151,161,,0,,,312,,11.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,369,169,,0,,,539,,19.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,717,532,,310,,,"1,559",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-101,,,-101,,-3.6,DOA Direct to Room,,,108,0,,0,,,102,,-10.0,Roof,0
Ceiling,,,0,-132,,0,,,-132,,-4.7,Ceiling,,,0,-17,,0,,,-17,,1.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,199
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,315","1,082",,224,,,"2,621",,100.0,Grand Total,,,-705,-305,,0,,,"-1,017",,100.0,Other Wall,100
RA Sensible (Lights),,,174,0,,0,,,174,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,199
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,199
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.02,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.63,,Volume (ft³),,,,,"1,443.3",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,443.3"
cfm/ton,,521.12,,,,,,,,,,cfm/Mbh,,-111.90
ft²/ton,,825.96,,,,,,,,,,ft²/Mbh,,-177.32
Btu/h-ft²,,14.53,,,,,,,,,,Btu/h-ft²,,-5.64
ROOM_Room 05-27,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.5,°F,/,70.0,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,110
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.60
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,590,462,,0,,,"1,052",,38.2,Glass,,,-572,0,,0,,,-572,,40.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,28,,0,,,28,,1.0,Wall,,,0,-763,,0,,,-763,,54.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,110
Partition,,,0,5,,0,,,5,,0.2,Partition,,,0,91,,0,,,91,,-6.5,Heating ACH,4.60
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,124,,0,,,124,,4.5,Interior Floor,,,0,20,,0,,,20,,-1.4,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,20,0,,56,,,76,,2.8,Infiltration,,,-231,0,,0,,,-233,,16.6,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,610,620,,56,,,"1,287",,-,Envelope Subtotal,,,-804,-652,,0,,,"-1,457",,-,Infiltration cfm,3
People,,,196,181,,310,,,687,,25.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,143,,0,,,294,,10.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,151,,0,,,518,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,476,,310,,,"1,499",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-108,,-3.9,DOA Direct to Room,,,108,0,,0,,,101,,-7.2
Ceiling,,,0,-66,,0,,,-66,,-2.4,Ceiling,,,0,-22,,0,,,-22,,1.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,227
Time Delay Correction,,,0,-30,,0,,,-30,,-1.1,Time Delay Correction,,,0,-21,,0,,,-21,,1.5,Below-Grade Wall,0
Grand Total,,,"1,324","1,000",,258,,,"2,581",,100.0,Grand Total,,,-696,-696,,0,,,"-1,400",,100.0,Other Wall,227
RA Sensible (Lights),,,173,0,,0,,,173,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,227
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.40,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.62,,Volume (ft³),,,,,"1,434.5",,,cfm/ft²,,0.30,,Volume (ft³),,,,,"1,434.5"
cfm/ton,,513.01,,,,,,,,,,cfm/Mbh,,-78.84
ft²/ton,,833.70,,,,,,,,,,ft²/Mbh,,-128.11
Btu/h-ft²,,14.39,,,,,,,,,,Btu/h-ft²,,-7.81
ROOM_Room 05-28,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.3,%,/,66.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,39
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.22
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,39
Partition,,,0,117,,0,,,117,,11.6,Partition,,,0,-45,,0,,,-45,,7.7,Heating ACH,2.22
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,10,,0,,,10,,1.0,Interior Floor,,,0,2,,0,,,2,,-0.3,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,28,0,,30,,,57,,5.7,Infiltration,,,-524,0,,0,,,-527,,91.5,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,28,127,,30,,,184,,-,Envelope Subtotal,,,-524,-43,,0,,,-570,,-,Infiltration cfm,7
People,,,12,12,,19,,,43,,4.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,119,131,,0,,,250,,24.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,270,128,,0,,,398,,39.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,401,271,,19,,,691,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-1,,0,,,-1,,-0.1,Ceiling,,,0,-6,,0,,,-6,,1.0,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,148
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,429,397,,49,,,875,,100.0,Grand Total,,,-524,-49,,0,,,-576,,100.0,Other Wall,0
RA Sensible (Lights),,,137,0,,0,,,137,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,391
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,148
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,148
Cooling tons,,0.07,,No People(max),,,,,0.12,,,Heating Mbh,,-0.58,,No People(max),,,,,0.12
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.30,,Volume (ft³),,,,,"1,055.9",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"1,055.9"
cfm/ton,,537.88,,,,,,,,,,cfm/Mbh,,-68.07
ft²/ton,,"1,810.92",,,,,,,,,,ft²/Mbh,,-229.13
Btu/h-ft²,,6.63,,,,,,,,,,Btu/h-ft²,,-4.36
ROOM_Room 06-00,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.1,%,/,65.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,422
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.24
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,85
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,85
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,"1,341","1,101",,0,,,"2,441",,24.5,Glass,,,"-1,904",0,,0,,,"-1,904",,67.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-20,,0,,,-20,,-0.2,Wall,,,0,-338,,0,,,-338,,12.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,422
Partition,,,0,"1,365",,0,,,"1,365",,13.7,Partition,,,0,-651,,0,,,-651,,23.2,Heating ACH,2.24
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,365,,0,,,365,,3.7,Interior Floor,,,0,79,,0,,,79,,-2.8,Input Ventilation cfm,85
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,85
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,"1,341","2,811",,0,,,"4,152",,-,Envelope Subtotal,,,"-1,904",-909,,0,,,"-2,813",,-,Infiltration cfm,0
People,,,148,148,,353,,,649,,6.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,858,943,,0,,,"1,801",,18.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"2,109","1,050",,0,,,"3,159",,31.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"3,115","2,141",,353,,,"5,609",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-262,,,-262,,-2.6,DOA Direct to Room,,,439,0,,0,,,416,,-14.8
Ceiling,,,0,-458,,0,,,-458,,-4.6,Ceiling,,,0,-336,,0,,,-336,,12.0,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"1,602"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,74
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,162
Time Delay Correction,,,0,-55,,0,,,-55,,-0.6,Time Delay Correction,,,0,-75,,0,,,-75,,2.7,Below-Grade Wall,0
Grand Total,,,"4,456","4,438",,91,,,"8,985",,100.0,Grand Total,,,"-1,465","-1,321",,0,,,"-2,809",,100.0,Other Wall,162
RA Sensible (Lights),,,985,0,,0,,,985,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"4,371"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,"1,602"
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,"1,602"
Cooling tons,,0.75,,No People(max),,,,,1.41,,,Heating Mbh,,-2.81,,No People(max),,,,,1.41
%OA,,20,,People per 1000 ft²,,,,,1,,,%OA,,20,,People per 1000 ft²,,,,,1
cfm/ft²,,0.30,,Volume (ft³),,,,,"11,290.1",,,cfm/ft²,,0.08,,Volume (ft³),,,,,"11,290.1"
cfm/ton,,563.95,,,,,,,,,,cfm/Mbh,,-150.38
ft²/ton,,"1,884.90",,,,,,,,,,ft²/Mbh,,-502.51
Btu/h-ft²,,6.37,,,,,,,,,,Btu/h-ft²,,-1.99
ROOM_Room 06-01,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,69.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,109
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.30
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.83
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,496,363,,0,,,860,,31.6,Glass,,,-597,0,,0,,,-597,,40.2,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,50,,0,,,50,,1.8,Wall,,,0,-781,,0,,,-781,,52.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,109
Partition,,,0,-8,,0,,,-8,,-0.3,Partition,,,0,90,,0,,,90,,-6.1,Heating ACH,4.30
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,174,,0,,,174,,6.4,Interior Floor,,,0,24,,0,,,24,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,20,0,,50,,,70,,2.6,Infiltration,,,-245,0,,0,,,-247,,16.6,Calculated Ventilation ACH,,0.83
Envelope Subtotal,,,517,580,,50,,,"1,146",,-,Envelope Subtotal,,,-843,-667,,0,,,"-1,511",,-,Infiltration cfm,3
People,,,196,198,,310,,,703,,25.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,159,166,,0,,,325,,11.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,389,174,,0,,,563,,20.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,744,537,,310,,,"1,592",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-112,,,-112,,-4.1,DOA Direct to Room,,,111,0,,0,,,104,,-7.0
Ceiling,,,0,-64,,0,,,-64,,-2.3,Ceiling,,,0,-56,,0,,,-56,,3.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,209
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,233
Time Delay Correction,,,0,-25,,0,,,-25,,-0.9,Time Delay Correction,,,0,-22,,0,,,-22,,1.5,Below-Grade Wall,0
Grand Total,,,"1,261","1,029",,248,,,"2,538",,100.0,Grand Total,,,-732,-746,,0,,,"-1,486",,100.0,Other Wall,233
RA Sensible (Lights),,,183,0,,0,,,183,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,233
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,209
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,209
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.49,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.57,,Volume (ft³),,,,,"1,520.6",,,cfm/ft²,,0.30,,Volume (ft³),,,,,"1,520.6"
cfm/ton,,514.24,,,,,,,,,,cfm/Mbh,,-73.21
ft²/ton,,898.85,,,,,,,,,,ft²/Mbh,,-127.95
Btu/h-ft²,,13.35,,,,,,,,,,Btu/h-ft²,,-7.82
ROOM_Room 06-02,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,106
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.48
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,491,421,,0,,,912,,34.6,Glass,,,-603,0,,0,,,-603,,57.2,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-4,,0,,,-4,,-0.1,Wall,,,0,-277,,0,,,-277,,26.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,106
Partition,,,0,0,,0,,,0,,0.0,Partition,,,0,10,,0,,,10,,-1.0,Heating ACH,4.48
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,133,,0,,,133,,5.1,Interior Floor,,,0,17,,0,,,17,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,42,,,56,,2.1,Infiltration,,,-229,0,,0,,,-230,,21.9,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,505,551,,42,,,"1,098",,-,Envelope Subtotal,,,-832,-250,,0,,,"-1,082",,-,Infiltration cfm,3
People,,,196,221,,310,,,727,,27.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,149,173,,0,,,322,,12.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,182,,0,,,545,,20.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,708,576,,310,,,"1,593",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-109,,,-108,,-4.1,DOA Direct to Room,,,107,0,,0,,,101,,-9.6,Roof,0
Ceiling,,,0,-89,,0,,,-89,,-3.4,Ceiling,,,0,-50,,0,,,-50,,4.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-25,,0,,,-25,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.1,Below-Grade Wall,0
Grand Total,,,"1,213","1,013",,244,,,"2,469",,100.0,Grand Total,,,-725,-321,,0,,,"-1,053",,100.0,Other Wall,98
RA Sensible (Lights),,,171,0,,0,,,171,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.05,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,418.9",,,cfm/ft²,,0.23,,Volume (ft³),,,,,"1,418.9"
cfm/ton,,513.62,,,,,,,,,,cfm/Mbh,,-100.39
ft²/ton,,862.22,,,,,,,,,,ft²/Mbh,,-168.49
Btu/h-ft²,,13.92,,,,,,,,,,Btu/h-ft²,,-5.94
ROOM_Room 06-03,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,107
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.44
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,491,420,,0,,,911,,34.2,Glass,,,-604,0,,0,,,-604,,57.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-3,,0,,,-3,,-0.1,Wall,,,0,-285,,0,,,-285,,27.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,107
Partition,,,0,5,,0,,,5,,0.2,Partition,,,0,33,,0,,,33,,-3.2,Heating ACH,4.44
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,134,,0,,,134,,5.0,Interior Floor,,,0,17,,0,,,17,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,2.1,Infiltration,,,-234,0,,0,,,-235,,22.5,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,504,556,,43,,,"1,103",,-,Envelope Subtotal,,,-837,-234,,0,,,"-1,072",,-,Infiltration cfm,3
People,,,196,221,,310,,,727,,27.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,152,176,,0,,,328,,12.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,370,186,,0,,,556,,20.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,718,583,,310,,,"1,611",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.1,DOA Direct to Room,,,108,0,,0,,,102,,-9.8,Roof,0
Ceiling,,,0,-89,,0,,,-89,,-3.4,Ceiling,,,0,-51,,0,,,-51,,4.9,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,200
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-25,,0,,,-25,,-0.9,Time Delay Correction,,,0,-22,,0,,,-22,,2.1,Below-Grade Wall,0
Grand Total,,,"1,223","1,024",,244,,,"2,491",,100.0,Grand Total,,,-729,-307,,0,,,"-1,043",,100.0,Other Wall,99
RA Sensible (Lights),,,174,0,,0,,,174,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,356
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,200
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,200
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.04,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,447.5",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,447.5"
cfm/ton,,514.06,,,,,,,,,,cfm/Mbh,,-102.30
ft²/ton,,871.72,,,,,,,,,,ft²/Mbh,,-173.44
Btu/h-ft²,,13.77,,,,,,,,,,Btu/h-ft²,,-5.77
ROOM_Room 06-04,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,105
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.49
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,491,423,,0,,,914,,34.8,Glass,,,-603,0,,0,,,-603,,58.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-4,,0,,,-4,,-0.2,Wall,,,0,-274,,0,,,-274,,26.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,105
Partition,,,0,-1,,0,,,-1,,0.0,Partition,,,0,35,,0,,,35,,-3.5,Heating ACH,4.49
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,131,,0,,,131,,5.0,Interior Floor,,,0,17,,0,,,17,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,13,0,,42,,,56,,2.1,Infiltration,,,-227,0,,0,,,-228,,22.3,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,505,550,,42,,,"1,096",,-,Envelope Subtotal,,,-829,-222,,0,,,"-1,052",,-,Infiltration cfm,3
