Report Title
People,,,196,222,,310,,,728,,27.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,172,,0,,,319,,12.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,359,181,,0,,,541,,20.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,703,576,,310,,,"1,588",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-108,,,-108,,-4.1,DOA Direct to Room,,,106,0,,0,,,100,,-9.8
Ceiling,,,0,-90,,0,,,-90,,-3.4,Ceiling,,,0,-49,,0,,,-49,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,194
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-25,,0,,,-25,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.1,Below-Grade Wall,0
Grand Total,,,"1,208","1,010",,244,,,"2,461",,100.0,Grand Total,,,-723,-293,,0,,,"-1,023",,100.0,Other Wall,97
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,194
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,194
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.02,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,404.5",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,404.5"
cfm/ton,,513.45,,,,,,,,,,cfm/Mbh,,-102.95
ft²/ton,,856.17,,,,,,,,,,ft²/Mbh,,-171.63
Btu/h-ft²,,14.02,,,,,,,,,,Btu/h-ft²,,-5.83
ROOM_Room 06-05,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,106
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.44
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,491,421,,0,,,912,,34.4,Glass,,,-603,0,,0,,,-603,,58.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-4,,0,,,-4,,-0.1,Wall,,,0,-281,,0,,,-281,,27.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,106
Partition,,,0,3,,0,,,3,,0.1,Partition,,,0,35,,0,,,35,,-3.4,Heating ACH,4.44
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,133,,0,,,133,,5.0,Interior Floor,,,0,17,,0,,,17,,-1.7
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,21
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,2.1,Infiltration,,,-231,0,,0,,,-232,,22.4,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,505,554,,43,,,"1,102",,-,Envelope Subtotal,,,-835,-229,,0,,,"-1,065",,-,Infiltration cfm,3
People,,,196,221,,310,,,727,,27.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,175,,0,,,325,,12.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,184,,0,,,551,,20.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,581,,310,,,"1,604",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.1,DOA Direct to Room,,,108,0,,0,,,101,,-9.8
Ceiling,,,0,-90,,0,,,-90,,-3.4,Ceiling,,,0,-50,,0,,,-50,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-25,,0,,,-25,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.1,Below-Grade Wall,0
Grand Total,,,"1,218","1,020",,244,,,"2,481",,100.0,Grand Total,,,-727,-301,,0,,,"-1,036",,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,355
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.04,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,433.1",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,433.1"
cfm/ton,,513.87,,,,,,,,,,cfm/Mbh,,-102.63
ft²/ton,,866.25,,,,,,,,,,ft²/Mbh,,-172.98
Btu/h-ft²,,13.85,,,,,,,,,,Btu/h-ft²,,-5.78
ROOM_Room 06-06,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,106
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.48
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,491,422,,0,,,913,,34.6,Glass,,,-603,0,,0,,,-603,,58.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-4,,0,,,-4,,-0.1,Wall,,,0,-278,,0,,,-278,,27.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,106
Partition,,,0,1,,0,,,1,,0.0,Partition,,,0,35,,0,,,35,,-3.4,Heating ACH,4.48
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,132,,0,,,132,,5.0,Interior Floor,,,0,17,,0,,,17,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,42,,,56,,2.1,Infiltration,,,-229,0,,0,,,-230,,22.4,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,505,551,,42,,,"1,099",,-,Envelope Subtotal,,,-832,-225,,0,,,"-1,059",,-,Infiltration cfm,3
People,,,196,222,,310,,,728,,27.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,149,174,,0,,,322,,12.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,183,,0,,,546,,20.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,708,578,,310,,,"1,596",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-108,,-4.1,DOA Direct to Room,,,107,0,,0,,,101,,-9.8
Ceiling,,,0,-90,,0,,,-90,,-3.4,Ceiling,,,0,-49,,0,,,-49,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-25,,0,,,-25,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.1,Below-Grade Wall,0
Grand Total,,,"1,213","1,014",,244,,,"2,471",,100.0,Grand Total,,,-725,-296,,0,,,"-1,029",,100.0,Other Wall,98
RA Sensible (Lights),,,171,0,,0,,,171,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.03,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,418.9",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,418.9"
cfm/ton,,513.66,,,,,,,,,,cfm/Mbh,,-102.83
ft²/ton,,861.62,,,,,,,,,,ft²/Mbh,,-172.46
Btu/h-ft²,,13.93,,,,,,,,,,Btu/h-ft²,,-5.80
ROOM_Room 06-07,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,106
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.44
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,491,421,,0,,,912,,34.4,Glass,,,-603,0,,0,,,-603,,58.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-4,,0,,,-4,,-0.1,Wall,,,0,-281,,0,,,-281,,27.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,106
Partition,,,0,4,,0,,,4,,0.1,Partition,,,0,35,,0,,,35,,-3.4,Heating ACH,4.44
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,133,,0,,,133,,5.0,Interior Floor,,,0,17,,0,,,17,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,2.1,Infiltration,,,-231,0,,0,,,-232,,22.5,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,505,555,,43,,,"1,102",,-,Envelope Subtotal,,,-835,-229,,0,,,"-1,065",,-,Infiltration cfm,3
People,,,196,221,,310,,,727,,27.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,175,,0,,,325,,12.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,184,,0,,,551,,20.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,581,,310,,,"1,604",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.1,DOA Direct to Room,,,108,0,,0,,,101,,-9.8,Roof,0
Ceiling,,,0,-90,,0,,,-90,,-3.4,Ceiling,,,0,-50,,0,,,-50,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-25,,0,,,-25,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.1,Below-Grade Wall,0
Grand Total,,,"1,218","1,020",,244,,,"2,482",,100.0,Grand Total,,,-727,-301,,0,,,"-1,035",,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,355
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.04,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,433.1",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,433.1"
cfm/ton,,513.87,,,,,,,,,,cfm/Mbh,,-102.68
ft²/ton,,866.20,,,,,,,,,,ft²/Mbh,,-173.05
Btu/h-ft²,,13.85,,,,,,,,,,Btu/h-ft²,,-5.78
ROOM_Room 06-08,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,105
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.53
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.86
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,492,424,,0,,,916,,35.0,Glass,,,-602,0,,0,,,-602,,59.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-4,,0,,,-4,,-0.2,Wall,,,0,-270,,0,,,-270,,26.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,105
Partition,,,0,-2,,0,,,-2,,-0.1,Partition,,,0,35,,0,,,35,,-3.5,Heating ACH,4.53
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,130,,0,,,130,,5.0,Interior Floor,,,0,17,,0,,,17,,-1.6,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,13,0,,42,,,55,,2.1,Infiltration,,,-224,0,,0,,,-225,,22.2,Calculated Ventilation ACH,,0.86
Envelope Subtotal,,,505,548,,42,,,"1,094",,-,Envelope Subtotal,,,-827,-218,,0,,,"-1,046",,-,Infiltration cfm,3
People,,,196,223,,310,,,729,,27.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,146,171,,0,,,316,,12.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,356,180,,0,,,535,,20.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,697,573,,310,,,"1,581",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-108,,,-108,,-4.1,DOA Direct to Room,,,106,0,,0,,,100,,-9.8,Roof,0
Ceiling,,,0,-91,,0,,,-91,,-3.5,Ceiling,,,0,-48,,0,,,-48,,4.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,192
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,96
Time Delay Correction,,,0,-25,,0,,,-25,,-1.0,Time Delay Correction,,,0,-22,,0,,,-22,,2.1,Below-Grade Wall,0
Grand Total,,,"1,202","1,005",,244,,,"2,451",,100.0,Grand Total,,,-721,-288,,0,,,"-1,016",,100.0,Other Wall,96
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,353
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.20,,No People(max),,,,,2.00,,,Heating Mbh,,-1.02,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,12,,,%OA,,19,,People per 1000 ft²,,,,,12
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,390.0",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,390.0"
cfm/ton,,513.25,,,,,,,,,,cfm/Mbh,,-103.16
ft²/ton,,850.73,,,,,,,,,,ft²/Mbh,,-170.96
Btu/h-ft²,,14.11,,,,,,,,,,Btu/h-ft²,,-5.85
ROOM_Room 06-09,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,107
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.39
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.86
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,490,420,,0,,,910,,34.0,Glass,,,-604,0,,0,,,-604,,57.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-3,,0,,,-3,,-0.1,Wall,,,0,-288,,0,,,-288,,27.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,107
Partition,,,0,5,,0,,,5,,0.2,Partition,,,0,33,,0,,,33,,-3.1,Heating ACH,4.39
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,135,,0,,,135,,5.0,Interior Floor,,,0,17,,0,,,17,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,44,,,58,,2.2,Infiltration,,,-236,0,,0,,,-237,,22.6,Calculated Ventilation ACH,,0.86
Envelope Subtotal,,,504,557,,44,,,"1,105",,-,Envelope Subtotal,,,-840,-238,,0,,,"-1,079",,-,Infiltration cfm,3
People,,,196,221,,310,,,727,,27.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,153,178,,0,,,331,,12.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,374,187,,0,,,562,,21.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,723,586,,310,,,"1,619",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-110,,,-109,,-4.1,DOA Direct to Room,,,109,0,,0,,,102,,-9.7
Ceiling,,,0,-89,,0,,,-89,,-3.3,Ceiling,,,0,-51,,0,,,-51,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,201
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-25,,0,,,-25,,-0.9,Time Delay Correction,,,0,-22,,0,,,-22,,2.1,Below-Grade Wall,0
Grand Total,,,"1,228","1,029",,244,,,"2,501",,100.0,Grand Total,,,-731,-311,,0,,,"-1,050",,100.0,Other Wall,100
RA Sensible (Lights),,,176,0,,0,,,176,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,357
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,201
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,201
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.05,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,462.0",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,462.0"
cfm/ton,,514.26,,,,,,,,,,cfm/Mbh,,-102.13
ft²/ton,,877.12,,,,,,,,,,ft²/Mbh,,-174.17
Btu/h-ft²,,13.68,,,,,,,,,,Btu/h-ft²,,-5.74
ROOM_Room 06-10,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,107
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.42
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,491,421,,0,,,911,,34.1,Glass,,,-603,0,,0,,,-603,,55.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-3,,0,,,-3,,-0.1,Wall,,,0,-286,,0,,,-286,,26.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,107
Partition,,,0,0,,0,,,0,,0.0,Partition,,,0,-1,,0,,,-1,,0.1,Heating ACH,4.42
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,135,,0,,,135,,5.0,Interior Floor,,,0,18,,0,,,18,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,44,,,58,,2.2,Infiltration,,,-235,0,,0,,,-236,,21.9,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,504,553,,44,,,"1,101",,-,Envelope Subtotal,,,-838,-270,,0,,,"-1,108",,-,Infiltration cfm,3
People,,,196,221,,310,,,727,,27.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,152,177,,0,,,330,,12.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,372,187,,0,,,558,,20.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,720,585,,310,,,"1,615",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-109,,-4.1,DOA Direct to Room,,,108,0,,0,,,102,,-9.4
Ceiling,,,0,-85,,0,,,-85,,-3.2,Ceiling,,,0,-50,,0,,,-50,,4.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,200
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-25,,0,,,-25,,-0.9,Time Delay Correction,,,0,-22,,0,,,-22,,2.0,Below-Grade Wall,0
Grand Total,,,"1,225","1,028",,244,,,"2,497",,100.0,Grand Total,,,-729,-342,,0,,,"-1,078",,100.0,Other Wall,100
RA Sensible (Lights),,,175,0,,0,,,175,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,357
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,200
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,200
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-1.08,,No People(max),,,,,2.00
%OA,,20,,People per 1000 ft²,,,,,11,,,%OA,,20,,People per 1000 ft²,,,,,11
cfm/ft²,,0.59,,Volume (ft³),,,,,"1,453.2",,,cfm/ft²,,0.23,,Volume (ft³),,,,,"1,453.2"
cfm/ton,,514.16,,,,,,,,,,cfm/Mbh,,-99.22
ft²/ton,,872.90,,,,,,,,,,ft²/Mbh,,-168.41
Btu/h-ft²,,13.75,,,,,,,,,,Btu/h-ft²,,-5.94
ROOM_Room 06-11,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,52.1,%,/,70.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,81
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.72
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,636,610,,0,,,"1,247",,59.3,Glass,,,-577,0,,0,,,-577,,52.1,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-101,,0,,,-101,,-4.8,Wall,,,0,-563,,0,,,-563,,50.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,81
Partition,,,0,-48,,0,,,-48,,-2.3,Partition,,,0,72,,0,,,72,,-6.5,Heating ACH,4.72
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,93,,0,,,93,,4.4,Interior Floor,,,0,18,,0,,,18,,-1.6,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,636,555,,0,,,"1,191",,-,Envelope Subtotal,,,-577,-473,,0,,,"-1,050",,-,Infiltration cfm,0
People,,,125,87,,299,,,511,,24.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,82,70,,0,,,152,,7.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,263,99,,0,,,362,,17.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,470,256,,299,,,"1,025",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-176,,0,,,-176,,-8.4,Ceiling,,,0,-37,,0,,,-37,,3.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,145
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,26
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,176
Time Delay Correction,,,0,-32,,0,,,-32,,-1.5,Time Delay Correction,,,0,-21,,0,,,-21,,1.9,Below-Grade Wall,0
Grand Total,,,"1,107",603,,299,,,"2,009",,100.0,Grand Total,,,-577,-531,,0,,,"-1,108",,100.0,Other Wall,176
RA Sensible (Lights),,,94,0,,0,,,94,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,220
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,145
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,145
Cooling tons,,0.17,,No People(max),,,,,1.20,,,Heating Mbh,,-1.11,,No People(max),,,,,1.20
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.63,,Volume (ft³),,,,,"1,028.7",,,cfm/ft²,,0.33,,Volume (ft³),,,,,"1,028.7"
cfm/ton,,485.29,,,,,,,,,,cfm/Mbh,,-73.32
ft²/ton,,768.39,,,,,,,,,,ft²/Mbh,,-116.08
Btu/h-ft²,,15.62,,,,,,,,,,Btu/h-ft²,,-8.61
ROOM_Room 06-12,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,69.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.9,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,140
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,3.95
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,26
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,26
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.73
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,4
Glass,,,576,486,,0,,,"1,062",,30.7,Glass,,,"-1,182",0,,0,,,"-1,182",,51.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,95,,0,,,95,,2.8,Wall,,,0,-882,,0,,,-882,,38.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,140
Partition,,,0,-8,,0,,,-8,,-0.2,Partition,,,0,85,,0,,,85,,-3.7,Heating ACH,3.95
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,164,,0,,,164,,4.7,Interior Floor,,,0,38,,0,,,38,,-1.6,Input Ventilation cfm,26
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,26
Infiltration,,,28,0,,72,,,100,,2.9,Infiltration,,,-344,0,,0,,,-346,,15.1,Calculated Ventilation ACH,,0.73
Envelope Subtotal,,,605,737,,72,,,"1,413",,-,Envelope Subtotal,,,"-1,526",-760,,0,,,"-2,287",,-,Infiltration cfm,5
People,,,196,196,,310,,,702,,20.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,223,229,,0,,,452,,13.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,545,242,,0,,,787,,22.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,964,667,,310,,,"1,941",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-123,,,-123,,-3.6,DOA Direct to Room,,,135,0,,0,,,125,,-5.5
Ceiling,,,0,9,,0,,,9,,0.3,Ceiling,,,0,-82,,0,,,-82,,3.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,290
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,49
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,285
Time Delay Correction,,,0,-33,,0,,,-33,,-1.0,Time Delay Correction,,,0,-40,,0,,,-40,,1.8,Below-Grade Wall,0
Grand Total,,,"1,569","1,379",,259,,,"3,207",,100.0,Grand Total,,,"-1,391",-882,,0,,,"-2,284",,100.0,Other Wall,285
RA Sensible (Lights),,,256,0,,0,,,256,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,285
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,290
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,290
Cooling tons,,0.27,,No People(max),,,,,2.00,,,Heating Mbh,,-2.28,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,8,,,%OA,,19,,People per 1000 ft²,,,,,8
cfm/ft²,,0.53,,Volume (ft³),,,,,"2,129.1",,,cfm/ft²,,0.33,,Volume (ft³),,,,,"2,129.1"
cfm/ton,,523.88,,,,,,,,,,cfm/Mbh,,-61.30
ft²/ton,,995.81,,,,,,,,,,ft²/Mbh,,-116.51
Btu/h-ft²,,12.05,,,,,,,,,,Btu/h-ft²,,-8.58
ROOM_Room 06-13,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.2,°F,/,63.7,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.5,%,/,65.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,135
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.02
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,19
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,135
Partition,,,0,134,,0,,,134,,3.9,Partition,,,0,-153,,0,,,-153,,6.7,Heating ACH,2.02
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,72,,0,,,72,,2.1,Interior Floor,,,0,27,,0,,,27,,-1.2,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,102,0,,0,,,102,,3.0,Infiltration,,,"-1,992",0,,0,,,"-2,003",,87.8,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,102,206,,0,,,308,,-,Envelope Subtotal,,,"-1,992",-126,,0,,,"-2,129",,-,Infiltration cfm,27
People,,,46,40,,72,,,158,,4.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,453,446,,0,,,899,,26.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,026",436,,0,,,"1,463",,42.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,525",923,,72,,,"2,519",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,81,,0,,,81,,2.4,Ceiling,,,0,-153,,0,,,-153,,6.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,537
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,"1,627","1,209",,73,,,"2,908",,100.0,Grand Total,,,"-1,992",-279,,0,,,"-2,282",,100.0,Other Wall,0
RA Sensible (Lights),,,520,0,,0,,,520,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,851
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,537
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,537
Cooling tons,,0.24,,No People(max),,,,,0.47,,,Heating Mbh,,-2.28,,No People(max),,,,,0.47
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.27,,Volume (ft³),,,,,"4,010.7",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"4,010.7"
cfm/ton,,555.51,,,,,,,,,,cfm/Mbh,,-59.00
ft²/ton,,"2,069.43",,,,,,,,,,ft²/Mbh,,-219.76
Btu/h-ft²,,5.80,,,,,,,,,,Btu/h-ft²,,-4.55
ROOM_Room 06-14,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.2,°F,/,65.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.3,%,/,66.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,49
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.07
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,49
Partition,,,0,85,,0,,,85,,6.6,Partition,,,0,-80,,0,,,-80,,9.6,Heating ACH,2.07
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,15,,0,,,15,,1.1,Interior Floor,,,0,8,,0,,,8,,-1.0,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,29,0,,40,,,69,,5.3,Infiltration,,,-705,0,,0,,,-709,,85.3,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,29,100,,40,,,169,,-,Envelope Subtotal,,,-705,-72,,0,,,-780,,-,Infiltration cfm,9
People,,,16,16,,26,,,58,,4.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,160,173,,0,,,333,,25.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,169,,0,,,532,,41.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,539,357,,26,,,922,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,0
Ceiling,,,0,12,,0,,,12,,1.0,Ceiling,,,0,-50,,0,,,-50,,6.0,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,568,469,,65,,,"1,103",,100.0,Grand Total,,,-705,-122,,0,,,-830,,100.0,Other Wall,0
RA Sensible (Lights),,,184,0,,0,,,184,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,448
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.09,,No People(max),,,,,0.16,,,Heating Mbh,,-0.83,,No People(max),,,,,0.16
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.28,,Volume (ft³),,,,,"1,418.6",,,cfm/ft²,,0.18,,Volume (ft³),,,,,"1,418.6"
cfm/ton,,536.02,,,,,,,,,,cfm/Mbh,,-59.33
ft²/ton,,"1,929.57",,,,,,,,,,ft²/Mbh,,-213.54
Btu/h-ft²,,6.22,,,,,,,,,,Btu/h-ft²,,-4.68
ROOM_Room 06-15,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,55.5,%,/,75.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,38
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.48
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,38
Partition,,,0,25,,0,,,25,,2.1,Partition,,,0,-51,,0,,,-51,,65.6,Heating ACH,2.48
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,5,,0,,,5,,0.4,Interior Floor,,,0,5,,0,,,5,,-6.3,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,30,,0,,,30,,-,Envelope Subtotal,,,0,-46,,0,,,-46,,-,Infiltration cfm,0
People,,,112,119,,267,,,499,,43.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,73,90,,0,,,163,,14.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,236,123,,0,,,359,,31.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,421,332,,267,,,"1,021",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,21,,0,,,21,,1.8,Ceiling,,,0,-32,,0,,,-32,,40.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,130
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.2,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,421,380,,267,,,"1,069",,100.0,Grand Total,,,0,-77,,0,,,-77,,100.0,Other Wall,0
RA Sensible (Lights),,,84,0,,0,,,84,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,370
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,130
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,130
Cooling tons,,0.09,,No People(max),,,,,1.07,,,Heating Mbh,,-0.08,,No People(max),,,,,1.07
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.33,,Volume (ft³),,,,,920.7,,,cfm/ft²,,0.03,,Volume (ft³),,,,,920.7
cfm/ton,,427.47,,,,,,,,,,cfm/Mbh,,-491.72
ft²/ton,,"1,292.12",,,,,,,,,,ft²/Mbh,,"-1,486.02"
Btu/h-ft²,,9.29,,,,,,,,,,Btu/h-ft²,,-0.67
ROOM_Room 06-16,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,52.6,%,/,71.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,86
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.54
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,731,548,,0,,,"1,279",,57.2,Glass,,,"-1,155",0,,0,,,"-1,155",,60.7,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-120,,0,,,-120,,-5.4,Wall,,,0,-833,,0,,,-833,,43.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,86
Partition,,,0,-40,,0,,,-40,,-1.8,Partition,,,0,143,,0,,,143,,-7.5,Heating ACH,4.54
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,170,,0,,,170,,7.6,Interior Floor,,,0,29,,0,,,29,,-1.5
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,731,558,,0,,,"1,289",,-,Envelope Subtotal,,,"-1,155",-662,,0,,,"-1,817",,-,Infiltration cfm,0
People,,,139,83,,330,,,552,,24.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,90,67,,0,,,158,,7.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,291,95,,0,,,386,,17.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,520,246,,330,,,"1,096",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,-212,,0,,,-212,,-9.5,Ceiling,,,0,-48,,0,,,-48,,2.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,159
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,53
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,281
Time Delay Correction,,,0,-39,,0,,,-39,,-1.7,Time Delay Correction,,,0,-37,,0,,,-37,,2.0,Below-Grade Wall,0
