Report Title
Grand Total,,,"1,251",553,,330,,,"2,134",,100.0,Grand Total,,,"-1,155",-747,,0,,,"-1,902",,100.0,Other Wall,281
RA Sensible (Lights),,,104,0,,0,,,104,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,134
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,159
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,159
Cooling tons,,0.18,,No People(max),,,,,1.32,,,Heating Mbh,,-1.90,,No People(max),,,,,1.32
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,136.4",,,cfm/ft²,,0.52,,Volume (ft³),,,,,"1,136.4"
cfm/ton,,481.93,,,,,,,,,,cfm/Mbh,,-45.06
ft²/ton,,799.13,,,,,,,,,,ft²/Mbh,,-74.70
Btu/h-ft²,,15.02,,,,,,,,,,Btu/h-ft²,,-13.39
ROOM_Room 06-17,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 17:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 20:00:00
,Outside,DB / WB / HR,,77.7,°F,/,64.8,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.7,%,/,67.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.1,%,/,3.5,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,122
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.96
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,65
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,65
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,2.64
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,122
Partition,,,0,-142,,0,,,-142,,-4.7,Partition,,,0,-66,,0,,,-66,,12.8,Heating ACH,4.96
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,20,,0,,,20,,0.7,Interior Floor,,,0,9,,0,,,9,,-1.7,Input Ventilation cfm,65
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,65
Infiltration,,,19,0,,39,,,58,,1.9,Infiltration,,,-733,0,,0,,,-734,,143.3,Calculated Ventilation ACH,,2.64
Envelope Subtotal,,,19,-122,,39,,,-63,,-,Envelope Subtotal,,,-733,-57,,0,,,-791,,-,Infiltration cfm,10
People,,,386,429,,451,,,"1,266",,42.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,211,254,,0,,,464,,15.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,879,453,,0,,,"1,331",,44.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,476","1,135",,451,,,"3,062",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-292,,,-291,,-9.7,DOA Direct to Room,,,337,0,,0,,,332,,-64.9
Ceiling,,,0,57,,0,,,57,,1.9,Ceiling,,,0,-54,,0,,,-54,,10.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,203
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,"1,495","1,069",,198,,,"2,762",,100.0,Grand Total,,,-396,-111,,0,,,-513,,100.0,Other Wall,0
RA Sensible (Lights),,,242,0,,0,,,242,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,457
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,203
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,203
Cooling tons,,0.23,,No People(max),,,,,4.30,,,Heating Mbh,,-0.51,,No People(max),,,,,4.30
%OA,,53,,People per 1000 ft²,,,,,23,,,%OA,,53,,People per 1000 ft²,,,,,23
cfm/ft²,,0.66,,Volume (ft³),,,,,"1,476.2",,,cfm/ft²,,0.11,,Volume (ft³),,,,,"1,476.2"
cfm/ton,,529.02,,,,,,,,,,cfm/Mbh,,-237.64
ft²/ton,,801.57,,,,,,,,,,ft²/Mbh,,-360.01
Btu/h-ft²,,14.97,,,,,,,,,,Btu/h-ft²,,-2.78
ROOM_Room 06-18,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.5,°F,/,70.0,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.4,%,/,68.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,114
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.51
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.83
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,587,462,,0,,,"1,049",,36.8,Glass,,,-575,0,,0,,,-575,,39.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,54,,0,,,54,,1.9,Wall,,,0,-781,,0,,,-781,,53.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,114
Partition,,,0,4,,0,,,4,,0.1,Partition,,,0,89,,0,,,89,,-6.1,Heating ACH,4.51
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,128,,0,,,128,,4.5,Interior Floor,,,0,24,,0,,,24,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,21,0,,60,,,81,,2.8,Infiltration,,,-245,0,,0,,,-246,,16.8,Calculated Ventilation ACH,,0.83
Envelope Subtotal,,,608,648,,60,,,"1,316",,-,Envelope Subtotal,,,-820,-669,,0,,,"-1,490",,-,Infiltration cfm,3
People,,,196,183,,310,,,689,,24.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,159,153,,0,,,311,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,388,161,,0,,,549,,19.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,743,496,,310,,,"1,549",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-110,,,-110,,-3.9,DOA Direct to Room,,,111,0,,0,,,104,,-7.1,Roof,0
Ceiling,,,0,-61,,0,,,-61,,-2.1,Ceiling,,,0,-56,,0,,,-56,,3.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,208
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,232
Time Delay Correction,,,0,-30,,0,,,-30,,-1.0,Time Delay Correction,,,0,-21,,0,,,-21,,1.4,Below-Grade Wall,0
Grand Total,,,"1,351","1,054",,259,,,"2,664",,100.0,Grand Total,,,-709,-745,,0,,,"-1,463",,100.0,Other Wall,232
RA Sensible (Lights),,,182,0,,0,,,182,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,232
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,208
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,208
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.46,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.60,,Volume (ft³),,,,,"1,516.1",,,cfm/ft²,,0.30,,Volume (ft³),,,,,"1,516.1"
cfm/ton,,514.42,,,,,,,,,,cfm/Mbh,,-78.11
ft²/ton,,853.33,,,,,,,,,,ft²/Mbh,,-129.55
Btu/h-ft²,,14.06,,,,,,,,,,Btu/h-ft²,,-7.72
ROOM_Room 06-19,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,112
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.80
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,594,611,,0,,,"1,205",,43.7,Glass,,,-580,0,,0,,,-580,,56.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-14,,0,,,-14,,-0.5,Wall,,,0,-279,,0,,,-279,,27.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,18,,0,,,18,,0.6,Partition,,,0,10,,0,,,10,,-1.0,Heating ACH,4.80
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,88,,0,,,88,,3.2,Interior Floor,,,0,17,,0,,,17,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-226,0,,0,,,-227,,22.1,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,597,702,,15,,,"1,315",,-,Envelope Subtotal,,,-806,-252,,0,,,"-1,059",,-,Infiltration cfm,3
People,,,196,206,,310,,,712,,25.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,159,,0,,,306,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,168,,0,,,526,,19.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,533,,310,,,"1,544",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-9.7,Roof,0
Ceiling,,,0,-138,,0,,,-138,,-5.0,Ceiling,,,0,-49,,0,,,-49,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,193
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,298","1,067",,225,,,"2,590",,100.0,Grand Total,,,-700,-321,,0,,,"-1,028",,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.03,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,520.45,,,,,,,,,,cfm/Mbh,,-109.30
ft²/ton,,811.13,,,,,,,,,,ft²/Mbh,,-170.32
Btu/h-ft²,,14.79,,,,,,,,,,Btu/h-ft²,,-5.87
ROOM_Room 06-20,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.75
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,594,609,,0,,,"1,203",,43.2,Glass,,,-581,0,,0,,,-581,,57.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-14,,0,,,-14,,-0.5,Wall,,,0,-287,,0,,,-287,,28.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,26,,0,,,26,,0.9,Partition,,,0,33,,0,,,33,,-3.2,Heating ACH,4.75
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,90,,0,,,90,,3.2,Interior Floor,,,0,17,,0,,,17,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.7,Infiltration,,,-231,0,,0,,,-232,,22.8,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,596,711,,15,,,"1,323",,-,Envelope Subtotal,,,-811,-237,,0,,,"-1,049",,-,Infiltration cfm,3
People,,,196,206,,310,,,712,,25.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,162,,0,,,312,,11.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,366,171,,0,,,536,,19.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,711,539,,310,,,"1,560",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-101,,,-101,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-9.9
Ceiling,,,0,-140,,0,,,-140,,-5.0,Ceiling,,,0,-50,,0,,,-50,,4.9,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,197
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,308","1,079",,224,,,"2,611",,100.0,Grand Total,,,-704,-307,,0,,,"-1,019",,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,353
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,197
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,197
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.02,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.63,,Volume (ft³),,,,,"1,428.8",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,428.8"
cfm/ton,,520.92,,,,,,,,,,cfm/Mbh,,-111.32
ft²/ton,,820.70,,,,,,,,,,ft²/Mbh,,-175.34
Btu/h-ft²,,14.62,,,,,,,,,,Btu/h-ft²,,-5.70
ROOM_Room 06-21,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,112
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.85
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,595,613,,0,,,"1,208",,43.9,Glass,,,-580,0,,0,,,-580,,58.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-15,,0,,,-15,,-0.5,Wall,,,0,-276,,0,,,-276,,27.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,20,,0,,,20,,0.7,Partition,,,0,35,,0,,,35,,-3.5,Heating ACH,4.85
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,85,,0,,,85,,3.1,Interior Floor,,,0,16,,0,,,16,,-1.6,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-224,0,,0,,,-225,,22.5,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,597,704,,15,,,"1,316",,-,Envelope Subtotal,,,-804,-225,,0,,,"-1,029",,-,Infiltration cfm,3
People,,,196,207,,310,,,713,,25.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,145,158,,0,,,304,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,355,167,,0,,,522,,19.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,696,532,,310,,,"1,538",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.0
Ceiling,,,0,-140,,0,,,-140,,-5.1,Ceiling,,,0,-48,,0,,,-48,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,192
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,293","1,065",,225,,,"2,584",,100.0,Grand Total,,,-698,-293,,0,,,-998,,100.0,Other Wall,97
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,350
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.00,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,12,,,%OA,,18,,People per 1000 ft²,,,,,12
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,386.1",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,386.1"
cfm/ton,,520.30,,,,,,,,,,cfm/Mbh,,-112.23
ft²/ton,,804.99,,,,,,,,,,ft²/Mbh,,-173.61
Btu/h-ft²,,14.91,,,,,,,,,,Btu/h-ft²,,-5.76
ROOM_Room 06-22,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,594,610,,0,,,"1,204",,43.4,Glass,,,-580,0,,0,,,-580,,57.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-14,,0,,,-14,,-0.5,Wall,,,0,-283,,0,,,-283,,28.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,25,,0,,,25,,0.9,Partition,,,0,34,,0,,,34,,-3.4,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,88,,0,,,88,,3.2,Interior Floor,,,0,17,,0,,,17,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-228,0,,0,,,-229,,22.7,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,597,709,,15,,,"1,321",,-,Envelope Subtotal,,,-809,-232,,0,,,"-1,042",,-,Infiltration cfm,3
People,,,196,206,,310,,,712,,25.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,161,,0,,,309,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,169,,0,,,532,,19.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,537,,310,,,"1,553",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-101,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.0
Ceiling,,,0,-140,,0,,,-140,,-5.0,Ceiling,,,0,-49,,0,,,-49,,4.9,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,195
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,303","1,075",,225,,,"2,603",,100.0,Grand Total,,,-702,-302,,0,,,"-1,011",,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.01,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,520.72,,,,,,,,,,cfm/Mbh,,-111.75
ft²/ton,,815.50,,,,,,,,,,ft²/Mbh,,-174.98
Btu/h-ft²,,14.71,,,,,,,,,,Btu/h-ft²,,-5.71
ROOM_Room 06-23,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,112
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.80
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,594,612,,0,,,"1,206",,43.7,Glass,,,-580,0,,0,,,-580,,57.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-14,,0,,,-14,,-0.5,Wall,,,0,-279,,0,,,-279,,27.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,22,,0,,,22,,0.8,Partition,,,0,35,,0,,,35,,-3.4,Heating ACH,4.80
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,86,,0,,,86,,3.1,Interior Floor,,,0,17,,0,,,17,,-1.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-226,0,,0,,,-227,,22.6,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,597,706,,15,,,"1,318",,-,Envelope Subtotal,,,-806,-228,,0,,,"-1,035",,-,Infiltration cfm,3
People,,,196,207,,310,,,713,,25.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,160,,0,,,306,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,168,,0,,,527,,19.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,535,,310,,,"1,546",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-100,,,-100,,-3.6,DOA Direct to Room,,,106,0,,0,,,100,,-10.0
Ceiling,,,0,-140,,0,,,-140,,-5.1,Ceiling,,,0,-48,,0,,,-48,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,193
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,298","1,070",,225,,,"2,593",,100.0,Grand Total,,,-700,-297,,0,,,"-1,004",,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.00,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,520.50,,,,,,,,,,cfm/Mbh,,-112.04
ft²/ton,,810.14,,,,,,,,,,ft²/Mbh,,-174.34
Btu/h-ft²,,14.81,,,,,,,,,,Btu/h-ft²,,-5.74
ROOM_Room 06-24,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,113
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.79
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,594,610,,0,,,"1,204",,43.4,Glass,,,-580,0,,0,,,-580,,57.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-14,,0,,,-14,,-0.5,Wall,,,0,-283,,0,,,-283,,28.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,113
Partition,,,0,25,,0,,,25,,0.9,Partition,,,0,34,,0,,,34,,-3.4,Heating ACH,4.79
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,88,,0,,,88,,3.2,Interior Floor,,,0,17,,0,,,17,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-228,0,,0,,,-229,,22.7,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,597,710,,15,,,"1,322",,-,Envelope Subtotal,,,-809,-232,,0,,,"-1,042",,-,Infiltration cfm,3
People,,,196,206,,310,,,712,,25.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,161,,0,,,309,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,169,,0,,,532,,19.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,537,,310,,,"1,553",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-101,,,-100,,-3.6,DOA Direct to Room,,,107,0,,0,,,101,,-10.0,Roof,0
Ceiling,,,0,-140,,0,,,-140,,-5.1,Ceiling,,,0,-49,,0,,,-49,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,195
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,303","1,075",,225,,,"2,603",,100.0,Grand Total,,,-702,-301,,0,,,"-1,010",,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.01,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.64,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,520.73,,,,,,,,,,cfm/Mbh,,-111.80
ft²/ton,,815.43,,,,,,,,,,ft²/Mbh,,-175.03
Btu/h-ft²,,14.72,,,,,,,,,,Btu/h-ft²,,-5.71
ROOM_Room 06-25,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,112
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.90
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,595,615,,0,,,"1,210",,44.2,Glass,,,-580,0,,0,,,-580,,58.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-15,,0,,,-15,,-0.5,Wall,,,0,-272,,0,,,-272,,27.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,112
Partition,,,0,18,,0,,,18,,0.7,Partition,,,0,33,,0,,,33,,-3.3,Heating ACH,4.90
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,83,,0,,,83,,3.0,Interior Floor,,,0,16,,0,,,16,,-1.6,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,17,,0.6,Infiltration,,,-221,0,,0,,,-222,,22.4,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,597,702,,15,,,"1,314",,-,Envelope Subtotal,,,-801,-223,,0,,,"-1,025",,-,Infiltration cfm,3
People,,,196,208,,310,,,714,,26.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,144,157,,0,,,301,,11.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,351,165,,0,,,517,,18.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,691,530,,310,,,"1,531",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-100,,,-99,,-3.6,DOA Direct to Room,,,105,0,,0,,,99,,-10.0,Roof,0
Ceiling,,,0,-140,,0,,,-140,,-5.1,Ceiling,,,0,-47,,0,,,-47,,4.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,190
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,96
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,2.0,Below-Grade Wall,0
Grand Total,,,"1,288","1,061",,225,,,"2,574",,100.0,Grand Total,,,-696,-290,,0,,,-993,,100.0,Other Wall,96
RA Sensible (Lights),,,165,0,,0,,,165,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,349
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,190
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,190
Cooling tons,,0.21,,No People(max),,,,,2.00,,,Heating Mbh,,-0.99,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,12,,,%OA,,18,,People per 1000 ft²,,,,,12
cfm/ft²,,0.65,,Volume (ft³),,,,,"1,372.0",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,372.0"
cfm/ton,,520.08,,,,,,,,,,cfm/Mbh,,-112.36
ft²/ton,,799.41,,,,,,,,,,ft²/Mbh,,-172.67
Btu/h-ft²,,15.01,,,,,,,,,,Btu/h-ft²,,-5.79
ROOM_Room 06-26,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,114
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.74
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,593,606,,0,,,"1,199",,43.0,Glass,,,-581,0,,0,,,-581,,55.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-13,,0,,,-13,,-0.5,Wall,,,0,-290,,0,,,-290,,27.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,114
Partition,,,0,24,,0,,,24,,0.8,Partition,,,0,8,,0,,,8,,-0.8,Heating ACH,4.74
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,93,,0,,,93,,3.3,Interior Floor,,,0,17,,0,,,17,,-1.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,16,,,18,,0.7,Infiltration,,,-233,0,,0,,,-234,,22.3,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,596,708,,16,,,"1,320",,-,Envelope Subtotal,,,-814,-264,,0,,,"-1,079",,-,Infiltration cfm,3
People,,,196,205,,310,,,711,,25.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,151,163,,0,,,314,,11.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,369,171,,0,,,541,,19.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,717,539,,310,,,"1,565",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-101,,,-101,,-3.6,DOA Direct to Room,,,108,0,,0,,,102,,-9.7
Ceiling,,,0,-138,,0,,,-138,,-5.0,Ceiling,,,0,-50,,0,,,-50,,4.8,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,199
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-31,,0,,,-31,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,1.9,Below-Grade Wall,0
Grand Total,,,"1,313","1,078",,224,,,"2,615",,100.0,Grand Total,,,-706,-334,,0,,,"-1,047",,100.0,Other Wall,100
RA Sensible (Lights),,,174,0,,0,,,174,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,199
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,199
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.05,,No People(max),,,,,2.00
%OA,,18,,People per 1000 ft²,,,,,11,,,%OA,,18,,People per 1000 ft²,,,,,11
cfm/ft²,,0.63,,Volume (ft³),,,,,"1,443.3",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"1,443.3"
cfm/ton,,521.04,,,,,,,,,,cfm/Mbh,,-108.44
ft²/ton,,827.82,,,,,,,,,,ft²/Mbh,,-172.25
Btu/h-ft²,,14.50,,,,,,,,,,Btu/h-ft²,,-5.81
ROOM_Room 06-27,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.5,°F,/,70.0,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.5,%,/,68.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,110
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.60
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,589,465,,0,,,"1,054",,38.3,Glass,,,-573,0,,0,,,-573,,40.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,27,,0,,,27,,1.0,Wall,,,0,-763,,0,,,-763,,53.4,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,110
Partition,,,0,3,,0,,,3,,0.1,Partition,,,0,90,,0,,,90,,-6.3,Heating ACH,4.60
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,121,,0,,,121,,4.4,Interior Floor,,,0,23,,0,,,23,,-1.6
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,21
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,20,0,,56,,,76,,2.8,Infiltration,,,-232,0,,0,,,-233,,16.3,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,609,616,,56,,,"1,281",,-,Envelope Subtotal,,,-805,-651,,0,,,"-1,456",,-,Infiltration cfm,3
People,,,196,183,,310,,,689,,25.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,145,,0,,,295,,10.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,153,,0,,,520,,18.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,481,,310,,,"1,504",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-109,,,-108,,-3.9,DOA Direct to Room,,,108,0,,0,,,101,,-7.0
Ceiling,,,0,-67,,0,,,-67,,-2.4,Ceiling,,,0,-52,,0,,,-52,,3.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,198
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,227
Time Delay Correction,,,0,-30,,0,,,-30,,-1.1,Time Delay Correction,,,0,-21,,0,,,-21,,1.4,Below-Grade Wall,0
Grand Total,,,"1,323","1,000",,258,,,"2,580",,100.0,Grand Total,,,-697,-723,,0,,,"-1,428",,100.0,Other Wall,227
RA Sensible (Lights),,,173,0,,0,,,173,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,227
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.22,,No People(max),,,,,2.00,,,Heating Mbh,,-1.43,,No People(max),,,,,2.00
%OA,,19,,People per 1000 ft²,,,,,11,,,%OA,,19,,People per 1000 ft²,,,,,11
cfm/ft²,,0.62,,Volume (ft³),,,,,"1,434.5",,,cfm/ft²,,0.31,,Volume (ft³),,,,,"1,434.5"
cfm/ton,,513.00,,,,,,,,,,cfm/Mbh,,-77.24
ft²/ton,,834.01,,,,,,,,,,ft²/Mbh,,-125.55
Btu/h-ft²,,14.39,,,,,,,,,,Btu/h-ft²,,-7.96
ROOM_Room 06-28,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.2,°F,/,65.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.3,%,/,66.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,39
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.22
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,39
Partition,,,0,113,,0,,,113,,11.2,Partition,,,0,-42,,0,,,-42,,7.0,Heating ACH,2.22
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,8,,0,,,8,,0.8,Interior Floor,,,0,6,,0,,,6,,-1.0,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,21,0,,30,,,51,,5.1,Infiltration,,,-524,0,,0,,,-527,,87.8,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,21,121,,30,,,173,,-,Envelope Subtotal,,,-524,-36,,0,,,-563,,-,Infiltration cfm,7
People,,,12,13,,19,,,44,,4.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,119,136,,0,,,255,,25.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,270,132,,0,,,402,,39.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,401,280,,19,,,701,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,4,,0,,,4,,0.4,Ceiling,,,0,-37,,0,,,-37,,6.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,148
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,0,,0,,,0,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,423,405,,49,,,877,,100.0,Grand Total,,,-524,-73,,0,,,-601,,100.0,Other Wall,0
RA Sensible (Lights),,,137,0,,0,,,137,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,391
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,148
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,148
Cooling tons,,0.07,,No People(max),,,,,0.12,,,Heating Mbh,,-0.60,,No People(max),,,,,0.12
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.30,,Volume (ft³),,,,,"1,055.9",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"1,055.9"
cfm/ton,,537.92,,,,,,,,,,cfm/Mbh,,-65.44
ft²/ton,,"1,806.48",,,,,,,,,,ft²/Mbh,,-219.71
Btu/h-ft²,,6.64,,,,,,,,,,Btu/h-ft²,,-4.55
ROOM_Room 07-00,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
