Report Title
,Peak Time (Mo/D/H:M),,,7/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,84.7,°F,/,70.0,°F,/,91.8,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.1,%,/,65.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,279
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.61
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,48
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,48
Roof,,,0,"1,828",,0,,,"1,828",,28.2,Roof,,,0,"-1,879",,0,,,"-1,879",,69.5,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,134,159,,0,,,293,,4.5,Glass,,,-612,0,,0,,,-612,,22.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,3,,0,,,3,,0.0,Wall,,,0,-115,,0,,,-115,,4.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,279
Partition,,,0,651,,0,,,651,,10.0,Partition,,,0,-470,,0,,,-470,,17.4,Heating ACH,2.61
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-216,,0,,,-216,,-3.3,Interior Floor,,,0,163,,0,,,163,,-6.0,Input Ventilation cfm,48
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,48
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,134,"2,425",,0,,,"2,559",,-,Envelope Subtotal,,,-612,"-2,301",,0,,,"-2,913",,-,Infiltration cfm,0
People,,,84,109,,200,,,393,,6.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,487,704,,0,,,"1,191",,18.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,197",751,,0,,,"1,948",,30.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,768","1,564",,200,,,"3,532",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,904
DOA Direct to Room,,,0,0,,-147,,,-147,,-2.3,DOA Direct to Room,,,249,0,,0,,,233,,-8.6
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,904
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,55
Time Delay Correction,,,0,-14,,0,,,-14,,-0.2,Time Delay Correction,,,0,-26,,0,,,-26,,1.0,Below-Grade Wall,0
Grand Total,,,"1,902","3,975",,53,,,"5,931",,100.0,Grand Total,,,-363,"-2,327",,0,,,"-2,706",,100.0,Other Wall,55
RA Sensible (Lights),,,559,0,,0,,,559,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,411"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,904
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,904
Cooling tons,,0.49,,No People(max),,,,,0.80,,,Heating Mbh,,-2.71,,No People(max),,,,,0.80
%OA,,17,,People per 1000 ft²,,,,,1,,,%OA,,17,,People per 1000 ft²,,,,,1
cfm/ft²,,0.35,,Volume (ft³),,,,,"6,407.1",,,cfm/ft²,,0.13,,Volume (ft³),,,,,"6,407.1"
cfm/ton,,564.59,,,,,,,,,,cfm/Mbh,,-103.15
ft²/ton,,"1,620.69",,,,,,,,,,ft²/Mbh,,-296.03
Btu/h-ft²,,7.40,,,,,,,,,,Btu/h-ft²,,-3.38
ROOM_Room 07-01,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,69.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,127
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.01
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,395,,0,,,395,,12.7,Roof,,,0,-421,,0,,,-421,,23.2,Calculated Ventilation ACH,,0.83
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,489,480,,0,,,969,,31.1,Glass,,,-593,0,,0,,,-593,,32.6,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-48,,0,,,-48,,-1.5,Wall,,,0,-774,,0,,,-774,,42.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,127
Partition,,,0,-26,,0,,,-26,,-0.8,Partition,,,0,81,,0,,,81,,-4.4,Heating ACH,5.01
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,40,,0,,,40,,1.3,Interior Floor,,,0,56,,0,,,56,,-3.1,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,20,0,,51,,,71,,2.3,Infiltration,,,-246,0,,0,,,-247,,13.6,Calculated Ventilation ACH,,0.83
Envelope Subtotal,,,509,841,,51,,,"1,401",,-,Envelope Subtotal,,,-838,"-1,059",,0,,,"-1,899",,-,Infiltration cfm,3
People,,,196,225,,310,,,731,,23.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,159,189,,0,,,349,,11.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,389,199,,0,,,588,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,744,614,,310,,,"1,668",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-105,,,-105,,-3.4,DOA Direct to Room,,,111,0,,0,,,103,,-5.7,Roof,209
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,209
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,233
Time Delay Correction,,,0,-26,,0,,,-26,,-0.8,Time Delay Correction,,,0,-21,,0,,,-21,,1.1,Below-Grade Wall,0
Grand Total,,,"1,254","1,429",,255,,,"2,938",,100.0,Grand Total,,,-727,"-1,080",,0,,,"-1,816",,100.0,Other Wall,233
RA Sensible (Lights),,,183,0,,0,,,183,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,233
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,209
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,209
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.82,,No People(max),,,,,2.00
%OA,,17,,People per 1000 ft²,,,,,11,,,%OA,,17,,People per 1000 ft²,,,,,11
cfm/ft²,,0.67,,Volume (ft³),,,,,"1,520.6",,,cfm/ft²,,0.37,,Volume (ft³),,,,,"1,520.6"
cfm/ton,,520.37,,,,,,,,,,cfm/Mbh,,-70.16
ft²/ton,,776.39,,,,,,,,,,ft²/Mbh,,-104.66
Btu/h-ft²,,15.46,,,,,,,,,,Btu/h-ft²,,-9.55
ROOM_Room 07-02,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,126
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.33
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,355,,0,,,355,,11.5,Roof,,,0,-399,,0,,,-399,,29.2,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,484,562,,0,,,"1,045",,34.1,Glass,,,-598,0,,0,,,-598,,43.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-41,,0,,,-41,,-1.3,Wall,,,0,-274,,0,,,-274,,20.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,126
Partition,,,0,-47,,0,,,-47,,-1.5,Partition,,,0,6,,0,,,6,,-0.5,Heating ACH,5.33
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-15,,0,,,-15,,-0.5,Interior Floor,,,0,50,,0,,,50,,-3.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,1.9,Infiltration,,,-229,0,,0,,,-230,,16.9,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,497,813,,43,,,"1,353",,-,Envelope Subtotal,,,-827,-618,,0,,,"-1,445",,-,Infiltration cfm,3
People,,,196,252,,310,,,758,,24.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,149,197,,0,,,346,,11.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,207,,0,,,570,,18.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,708,656,,310,,,"1,674",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-101,,,-101,,-3.3,DOA Direct to Room,,,107,0,,0,,,100,,-7.3,Roof,196
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,196
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-26,,0,,,-26,,-0.9,Time Delay Correction,,,0,-21,,0,,,-21,,1.5,Below-Grade Wall,0
Grand Total,,,"1,205","1,443",,252,,,"2,899",,100.0,Grand Total,,,-720,-638,,0,,,"-1,366",,100.0,Other Wall,98
RA Sensible (Lights),,,171,0,,0,,,171,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.37,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.71,,Volume (ft³),,,,,"1,418.9",,,cfm/ft²,,0.30,,Volume (ft³),,,,,"1,418.9"
cfm/ton,,520.40,,,,,,,,,,cfm/Mbh,,-92.05
ft²/ton,,734.25,,,,,,,,,,ft²/Mbh,,-129.85
Btu/h-ft²,,16.34,,,,,,,,,,Btu/h-ft²,,-7.70
ROOM_Room 07-03,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,127
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.26
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,361,,0,,,361,,11.6,Roof,,,0,-407,,0,,,-407,,29.9,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,483,562,,0,,,"1,045",,33.7,Glass,,,-599,0,,0,,,-599,,43.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-42,,0,,,-42,,-1.4,Wall,,,0,-282,,0,,,-282,,20.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,127
Partition,,,0,-40,,0,,,-40,,-1.3,Partition,,,0,28,,0,,,28,,-2.1,Heating ACH,5.26
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-17,,0,,,-17,,-0.6,Interior Floor,,,0,51,,0,,,51,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,44,,,58,,1.9,Infiltration,,,-234,0,,0,,,-235,,17.2,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,497,824,,44,,,"1,365",,-,Envelope Subtotal,,,-832,-610,,0,,,"-1,443",,-,Infiltration cfm,3
People,,,196,252,,310,,,758,,24.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,152,201,,0,,,353,,11.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,370,212,,0,,,582,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,718,665,,310,,,"1,693",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,200
DOA Direct to Room,,,0,0,,-102,,,-102,,-3.3,DOA Direct to Room,,,108,0,,0,,,101,,-7.4
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,200
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-26,,0,,,-26,,-0.8,Time Delay Correction,,,0,-21,,0,,,-21,,1.5,Below-Grade Wall,0
Grand Total,,,"1,215","1,463",,252,,,"2,930",,100.0,Grand Total,,,-724,-631,,0,,,"-1,363",,100.0,Other Wall,99
RA Sensible (Lights),,,174,0,,0,,,174,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,356
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,200
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,200
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.36,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.70,,Volume (ft³),,,,,"1,447.5",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,447.5"
cfm/ton,,520.85,,,,,,,,,,cfm/Mbh,,-93.30
ft²/ton,,741.20,,,,,,,,,,ft²/Mbh,,-132.75
Btu/h-ft²,,16.19,,,,,,,,,,Btu/h-ft²,,-7.53
ROOM_Room 07-04,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,125
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.34
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,350,,0,,,350,,11.4,Roof,,,0,-396,,0,,,-396,,29.6,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,484,565,,0,,,"1,049",,34.3,Glass,,,-598,0,,0,,,-598,,44.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-41,,0,,,-41,,-1.4,Wall,,,0,-271,,0,,,-271,,20.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,125
Partition,,,0,-46,,0,,,-46,,-1.5,Partition,,,0,30,,0,,,30,,-2.2,Heating ACH,5.34
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-18,,0,,,-18,,-0.6,Interior Floor,,,0,49,,0,,,49,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,13,0,,43,,,56,,1.8,Infiltration,,,-227,0,,0,,,-228,,17.1,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,497,810,,43,,,"1,350",,-,Envelope Subtotal,,,-825,-588,,0,,,"-1,414",,-,Infiltration cfm,3
People,,,196,253,,310,,,759,,24.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,196,,0,,,343,,11.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,359,207,,0,,,566,,18.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,703,656,,310,,,"1,669",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,194
DOA Direct to Room,,,0,0,,-101,,,-101,,-3.3,DOA Direct to Room,,,106,0,,0,,,100,,-7.5
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,194
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-26,,0,,,-26,,-0.9,Time Delay Correction,,,0,-21,,0,,,-21,,1.6,Below-Grade Wall,0
Grand Total,,,"1,200","1,440",,252,,,"2,892",,100.0,Grand Total,,,-718,-609,,0,,,"-1,335",,100.0,Other Wall,97
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,194
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,194
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.33,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.71,,Volume (ft³),,,,,"1,404.5",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,404.5"
cfm/ton,,520.28,,,,,,,,,,cfm/Mbh,,-93.94
ft²/ton,,728.60,,,,,,,,,,ft²/Mbh,,-131.52
Btu/h-ft²,,16.47,,,,,,,,,,Btu/h-ft²,,-7.60
ROOM_Room 07-05,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,126
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.28
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,357,,0,,,357,,11.6,Roof,,,0,-403,,0,,,-403,,29.9,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,483,565,,0,,,"1,048",,34.0,Glass,,,-598,0,,0,,,-598,,44.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-42,,0,,,-42,,-1.4,Wall,,,0,-278,,0,,,-278,,20.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,126
Partition,,,0,-47,,0,,,-47,,-1.5,Partition,,,0,33,,0,,,33,,-2.4,Heating ACH,5.28
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-19,,0,,,-19,,-0.6,Interior Floor,,,0,50,,0,,,50,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,44,,,58,,1.9,Infiltration,,,-231,0,,0,,,-233,,17.2,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,497,814,,44,,,"1,355",,-,Envelope Subtotal,,,-830,-599,,0,,,"-1,429",,-,Infiltration cfm,3
People,,,196,253,,310,,,759,,24.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,200,,0,,,351,,11.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,211,,0,,,578,,18.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,665,,310,,,"1,687",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,198
DOA Direct to Room,,,0,0,,-102,,,-102,,-3.3,DOA Direct to Room,,,108,0,,0,,,101,,-7.5
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,198
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-26,,0,,,-26,,-0.9,Time Delay Correction,,,0,-21,,0,,,-21,,1.6,Below-Grade Wall,0
Grand Total,,,"1,210","1,452",,252,,,"2,914",,100.0,Grand Total,,,-722,-620,,0,,,"-1,350",,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,355
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.35,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.71,,Volume (ft³),,,,,"1,433.1",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,433.1"
cfm/ton,,520.62,,,,,,,,,,cfm/Mbh,,-93.67
ft²/ton,,737.68,,,,,,,,,,ft²/Mbh,,-132.70
Btu/h-ft²,,16.27,,,,,,,,,,Btu/h-ft²,,-7.54
ROOM_Room 07-06,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,126
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.33
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,353,,0,,,353,,11.5,Roof,,,0,-399,,0,,,-399,,29.9,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,483,567,,0,,,"1,051",,34.2,Glass,,,-598,0,,0,,,-598,,44.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-41,,0,,,-41,,-1.4,Wall,,,0,-275,,0,,,-275,,20.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,126
Partition,,,0,-57,,0,,,-57,,-1.9,Partition,,,0,37,,0,,,37,,-2.7,Heating ACH,5.33
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-19,,0,,,-19,,-0.6,Interior Floor,,,0,49,,0,,,49,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,43,,,57,,1.9,Infiltration,,,-229,0,,0,,,-230,,17.2,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,497,802,,43,,,"1,343",,-,Envelope Subtotal,,,-827,-589,,0,,,"-1,417",,-,Infiltration cfm,3
People,,,196,255,,310,,,761,,24.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,149,200,,0,,,348,,11.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,210,,0,,,573,,18.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,708,664,,310,,,"1,682",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-102,,,-101,,-3.3,DOA Direct to Room,,,107,0,,0,,,100,,-7.5,Roof,196
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,196
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-26,,0,,,-26,,-0.9,Time Delay Correction,,,0,-21,,0,,,-21,,1.6,Below-Grade Wall,0
Grand Total,,,"1,205","1,440",,252,,,"2,897",,100.0,Grand Total,,,-720,-610,,0,,,"-1,338",,100.0,Other Wall,98
RA Sensible (Lights),,,171,0,,0,,,171,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.34,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.71,,Volume (ft³),,,,,"1,418.9",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,418.9"
cfm/ton,,520.37,,,,,,,,,,cfm/Mbh,,-93.90
ft²/ton,,734.95,,,,,,,,,,ft²/Mbh,,-132.60
Btu/h-ft²,,16.33,,,,,,,,,,Btu/h-ft²,,-7.54
ROOM_Room 07-07,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,126
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.28
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,356,,0,,,356,,11.6,Roof,,,0,-403,,0,,,-403,,30.0,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,483,566,,0,,,"1,049",,34.0,Glass,,,-598,0,,0,,,-598,,44.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-42,,0,,,-42,,-1.4,Wall,,,0,-278,,0,,,-278,,20.7,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,126
Partition,,,0,-54,,0,,,-54,,-1.8,Partition,,,0,37,,0,,,37,,-2.7,Heating ACH,5.28
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-19,,0,,,-19,,-0.6,Interior Floor,,,0,50,,0,,,50,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,44,,,58,,1.9,Infiltration,,,-231,0,,0,,,-233,,17.3,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,497,807,,44,,,"1,348",,-,Envelope Subtotal,,,-830,-595,,0,,,"-1,426",,-,Infiltration cfm,3
People,,,196,254,,310,,,760,,24.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,201,,0,,,351,,11.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,212,,0,,,578,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,667,,310,,,"1,690",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-102,,,-102,,-3.3,DOA Direct to Room,,,108,0,,0,,,101,,-7.5,Roof,198
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,198
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-26,,0,,,-26,,-0.9,Time Delay Correction,,,0,-21,,0,,,-21,,1.6,Below-Grade Wall,0
Grand Total,,,"1,210","1,448",,252,,,"2,910",,100.0,Grand Total,,,-722,-616,,0,,,"-1,347",,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,355
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.35,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.70,,Volume (ft³),,,,,"1,433.1",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,433.1"
cfm/ton,,520.56,,,,,,,,,,cfm/Mbh,,-93.75
ft²/ton,,738.76,,,,,,,,,,ft²/Mbh,,-133.02
Btu/h-ft²,,16.24,,,,,,,,,,Btu/h-ft²,,-7.52
ROOM_Room 07-08,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.2,%,/,67.9,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,124
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.35
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,346,,0,,,346,,11.4,Roof,,,0,-392,,0,,,-392,,29.7,Calculated Ventilation ACH,,0.86
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,484,569,,0,,,"1,053",,34.6,Glass,,,-598,0,,0,,,-598,,45.3,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-41,,0,,,-41,,-1.4,Wall,,,0,-268,,0,,,-268,,20.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,124
Partition,,,0,-61,,0,,,-61,,-2.0,Partition,,,0,37,,0,,,37,,-2.8,Heating ACH,5.35
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-19,,0,,,-19,,-0.6,Interior Floor,,,0,48,,0,,,48,,-3.6,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,13,0,,42,,,56,,1.8,Infiltration,,,-224,0,,0,,,-226,,17.1,Calculated Ventilation ACH,,0.86
Envelope Subtotal,,,497,793,,42,,,"1,333",,-,Envelope Subtotal,,,-822,-575,,0,,,"-1,398",,-,Infiltration cfm,3
People,,,196,256,,310,,,762,,25.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,146,196,,0,,,342,,11.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,356,206,,0,,,562,,18.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,697,658,,310,,,"1,665",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,192
DOA Direct to Room,,,0,0,,-101,,,-101,,-3.3,DOA Direct to Room,,,106,0,,0,,,99,,-7.5
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,192
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,96
Time Delay Correction,,,0,-26,,0,,,-26,,-0.9,Time Delay Correction,,,0,-21,,0,,,-21,,1.6,Below-Grade Wall,0
Grand Total,,,"1,195","1,425",,252,,,"2,871",,100.0,Grand Total,,,-716,-596,,0,,,"-1,320",,100.0,Other Wall,96
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,353
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.32,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,12,,,%OA,,16,,People per 1000 ft²,,,,,12
cfm/ft²,,0.72,,Volume (ft³),,,,,"1,390.0",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,390.0"
cfm/ton,,519.98,,,,,,,,,,cfm/Mbh,,-94.27
ft²/ton,,726.19,,,,,,,,,,ft²/Mbh,,-131.64
Btu/h-ft²,,16.52,,,,,,,,,,Btu/h-ft²,,-7.60
ROOM_Room 07-09,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,127
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.21
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,363,,0,,,363,,11.7,Roof,,,0,-411,,0,,,-411,,30.1,Calculated Ventilation ACH,,0.86
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,483,565,,0,,,"1,048",,33.7,Glass,,,-599,0,,0,,,-599,,43.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-42,,0,,,-42,,-1.4,Wall,,,0,-285,,0,,,-285,,20.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,127
Partition,,,0,-53,,0,,,-53,,-1.7,Partition,,,0,35,,0,,,35,,-2.6,Heating ACH,5.21
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-19,,0,,,-19,,-0.6,Interior Floor,,,0,51,,0,,,51,,-3.7
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,21
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,45,,,59,,1.9,Infiltration,,,-236,0,,0,,,-237,,17.4,Calculated Ventilation ACH,,0.86
Envelope Subtotal,,,497,814,,45,,,"1,355",,-,Envelope Subtotal,,,-835,-610,,0,,,"-1,447",,-,Infiltration cfm,3
People,,,196,254,,310,,,760,,24.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,153,205,,0,,,358,,11.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,374,215,,0,,,590,,19.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,723,674,,310,,,"1,707",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,201
DOA Direct to Room,,,0,0,,-103,,,-102,,-3.3,DOA Direct to Room,,,109,0,,0,,,102,,-7.4
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,201
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-26,,0,,,-26,,-0.8,Time Delay Correction,,,0,-21,,0,,,-21,,1.5,Below-Grade Wall,0
Grand Total,,,"1,220","1,461",,252,,,"2,934",,100.0,Grand Total,,,-727,-632,,0,,,"-1,366",,100.0,Other Wall,100
RA Sensible (Lights),,,176,0,,0,,,176,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,357
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,201
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,201
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.37,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.70,,Volume (ft³),,,,,"1,462.0",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,462.0"
cfm/ton,,520.92,,,,,,,,,,cfm/Mbh,,-93.23
ft²/ton,,747.73,,,,,,,,,,ft²/Mbh,,-133.80
Btu/h-ft²,,16.05,,,,,,,,,,Btu/h-ft²,,-7.47
ROOM_Room 07-10,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,6/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.5,°F,/,68.1,°F,/,89.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.1,%,/,67.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,127
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.24
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,362,,0,,,362,,11.7,Roof,,,0,-408,,0,,,-408,,29.3,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,483,566,,0,,,"1,049",,33.9,Glass,,,-598,0,,0,,,-598,,43.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-41,,0,,,-41,,-1.3,Wall,,,0,-283,,0,,,-283,,20.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,127
Partition,,,0,-62,,0,,,-62,,-2.0,Partition,,,0,2,,0,,,2,,-0.2,Heating ACH,5.24
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-18,,0,,,-18,,-0.6,Interior Floor,,,0,50,,0,,,50,,-3.6,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,14,0,,45,,,58,,1.9,Infiltration,,,-235,0,,0,,,-236,,16.9,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,497,807,,45,,,"1,349",,-,Envelope Subtotal,,,-833,-639,,0,,,"-1,473",,-,Infiltration cfm,3
People,,,196,254,,310,,,760,,24.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,152,204,,0,,,356,,11.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,372,214,,0,,,586,,18.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,720,672,,310,,,"1,702",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,200
DOA Direct to Room,,,0,0,,-102,,,-102,,-3.3,DOA Direct to Room,,,108,0,,0,,,101,,-7.3
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,200
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-26,,0,,,-26,,-0.8,Time Delay Correction,,,0,-21,,0,,,-21,,1.5,Below-Grade Wall,0
Grand Total,,,"1,217","1,454",,252,,,"2,923",,100.0,Grand Total,,,-725,-660,,0,,,"-1,392",,100.0,Other Wall,100
RA Sensible (Lights),,,175,0,,0,,,175,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,357
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,200
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,200
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.39,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.70,,Volume (ft³),,,,,"1,453.2",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,453.2"
cfm/ton,,520.75,,,,,,,,,,cfm/Mbh,,-91.12
ft²/ton,,745.61,,,,,,,,,,ft²/Mbh,,-130.43
Btu/h-ft²,,16.09,,,,,,,,,,Btu/h-ft²,,-7.67
ROOM_Room 07-11,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,51.7,%,/,70.0,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,92
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.37
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,124,,0,,,124,,5.3,Roof,,,0,-291,,0,,,-291,,21.7,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,627,819,,0,,,"1,446",,62.2,Glass,,,-576,0,,0,,,-576,,43.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-189,,0,,,-189,,-8.1,Wall,,,0,-559,,0,,,-559,,41.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,92
Partition,,,0,-148,,0,,,-148,,-6.4,Partition,,,0,69,,0,,,69,,-5.1,Heating ACH,5.37
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-82,,0,,,-82,,-3.5,Interior Floor,,,0,37,,0,,,37,,-2.8,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,627,524,,0,,,"1,151",,-,Envelope Subtotal,,,-576,-744,,0,,,"-1,320",,-,Infiltration cfm,0
People,,,125,121,,299,,,545,,23.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,82,93,,0,,,175,,7.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,263,129,,0,,,393,,16.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,470,344,,299,,,"1,113",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,145
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,145
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,26
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,176
Time Delay Correction,,,0,-32,,0,,,-32,,-1.4,Time Delay Correction,,,0,-20,,0,,,-20,,1.5,Below-Grade Wall,0
Grand Total,,,"1,098",835,,299,,,"2,232",,100.0,Grand Total,,,-576,-764,,0,,,"-1,340",,100.0,Other Wall,176
RA Sensible (Lights),,,94,0,,0,,,94,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,220
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,145
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,145
Cooling tons,,0.19,,No People(max),,,,,1.20,,,Heating Mbh,,-1.34,,No People(max),,,,,1.20
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.71,,Volume (ft³),,,,,"1,028.7",,,cfm/ft²,,0.40,,Volume (ft³),,,,,"1,028.7"
cfm/ton,,493.75,,,,,,,,,,cfm/Mbh,,-68.55
ft²/ton,,691.77,,,,,,,,,,ft²/Mbh,,-96.02
Btu/h-ft²,,17.35,,,,,,,,,,Btu/h-ft²,,-10.41
ROOM_Room 07-12,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,7/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.2,°F,/,69.0,°F,/,91.7,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.7,%,/,67.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,162
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.57
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,26
