Report Title
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,26
Roof,,,0,552,,0,,,552,,14.0,Roof,,,0,-579,,0,,,-579,,21.3,Calculated Ventilation ACH,,0.73
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,4
Glass,,,565,607,,0,,,"1,172",,29.7,Glass,,,"-1,173",0,,0,,,"-1,173",,43.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-1,,0,,,-1,,0.0,Wall,,,0,-874,,0,,,-874,,32.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,162
Partition,,,0,-42,,0,,,-42,,-1.1,Partition,,,0,84,,0,,,84,,-3.1,Heating ACH,4.57
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,11,,0,,,11,,0.3,Interior Floor,,,0,82,,0,,,82,,-3.0,Input Ventilation cfm,26
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,26
Infiltration,,,28,0,,73,,,101,,2.6,Infiltration,,,-344,0,,0,,,-346,,12.7,Calculated Ventilation ACH,,0.73
Envelope Subtotal,,,593,"1,126",,73,,,"1,793",,-,Envelope Subtotal,,,"-1,517","-1,287",,0,,,"-2,806",,-,Infiltration cfm,5
People,,,196,227,,310,,,733,,18.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,223,265,,0,,,489,,12.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,545,280,,0,,,825,,20.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,964,772,,310,,,"2,046",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-117,,,-117,,-3.0,DOA Direct to Room,,,135,0,,0,,,125,,-4.6,Roof,290
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,290
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,49
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,285
Time Delay Correction,,,0,-36,,0,,,-36,,-0.9,Time Delay Correction,,,0,-38,,0,,,-38,,1.4,Below-Grade Wall,0
Grand Total,,,"1,557","1,862",,266,,,"3,685",,100.0,Grand Total,,,"-1,382","-1,325",,0,,,"-2,719",,100.0,Other Wall,285
RA Sensible (Lights),,,256,0,,0,,,256,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,285
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,290
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,290
Cooling tons,,0.31,,No People(max),,,,,2.00,,,Heating Mbh,,-2.72,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,8,,,%OA,,16,,People per 1000 ft²,,,,,8
cfm/ft²,,0.61,,Volume (ft³),,,,,"2,129.1",,,cfm/ft²,,0.39,,Volume (ft³),,,,,"2,129.1"
cfm/ton,,528.75,,,,,,,,,,cfm/Mbh,,-59.73
ft²/ton,,866.51,,,,,,,,,,ft²/Mbh,,-97.87
Btu/h-ft²,,13.85,,,,,,,,,,Btu/h-ft²,,-10.22
ROOM_Room 07-13,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.2,°F,/,63.7,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.4,%,/,65.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,174
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.60
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,"1,100",,0,,,"1,100",,25.8,Roof,,,0,"-1,123",,0,,,"-1,123",,37.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,19
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,174
Partition,,,0,-107,,0,,,-107,,-2.5,Partition,,,0,-58,,0,,,-58,,1.9,Heating ACH,2.60
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-165,,0,,,-165,,-3.9,Interior Floor,,,0,153,,0,,,153,,-5.0,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,101,0,,3,,,104,,2.4,Infiltration,,,"-1,993",0,,0,,,"-2,005",,66.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,101,828,,3,,,931,,-,Envelope Subtotal,,,"-1,993","-1,029",,0,,,"-3,033",,-,Infiltration cfm,27
People,,,46,56,,72,,,174,,4.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,453,588,,0,,,"1,040",,24.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,026",572,,0,,,"1,598",,37.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,525","1,215",,72,,,"2,812",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,537
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,537
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-4,,0,,,-4,,-0.1,Time Delay Correction,,,0,-2,,0,,,-2,,0.1,Below-Grade Wall,0
Grand Total,,,"1,626","2,039",,75,,,"3,739",,100.0,Grand Total,,,"-1,993","-1,031",,0,,,"-3,036",,100.0,Other Wall,0
RA Sensible (Lights),,,520,0,,0,,,520,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,851
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,537
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,537
Cooling tons,,0.31,,No People(max),,,,,0.47,,,Heating Mbh,,-3.04,,No People(max),,,,,0.47
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.35,,Volume (ft³),,,,,"4,010.7",,,cfm/ft²,,0.23,,Volume (ft³),,,,,"4,010.7"
cfm/ton,,558.35,,,,,,,,,,cfm/Mbh,,-57.32
ft²/ton,,"1,609.21",,,,,,,,,,ft²/Mbh,,-165.18
Btu/h-ft²,,7.46,,,,,,,,,,Btu/h-ft²,,-6.05
ROOM_Room 07-14,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.0,°F,/,63.3,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.3,%,/,65.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.6,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,65
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.75
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,384,,0,,,384,,24.3,Roof,,,0,-410,,0,,,-410,,36.3,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,65
Partition,,,0,24,,0,,,24,,1.5,Partition,,,0,-58,,0,,,-58,,5.2,Heating ACH,2.75
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-55,,0,,,-55,,-3.5,Interior Floor,,,0,50,,0,,,50,,-4.4,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,27,0,,1,,,28,,1.8,Infiltration,,,-705,0,,0,,,-709,,62.9,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,27,353,,1,,,382,,-,Envelope Subtotal,,,-705,-418,,0,,,"-1,127",,-,Infiltration cfm,9
People,,,16,21,,26,,,62,,4.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,160,216,,0,,,377,,23.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,363,210,,0,,,573,,36.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,539,447,,26,,,"1,012",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,196
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,196
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,-1,,0,,,-1,,0.1,Below-Grade Wall,0
Grand Total,,,567,799,,27,,,"1,392",,100.0,Grand Total,,,-705,-419,,0,,,"-1,128",,100.0,Other Wall,0
RA Sensible (Lights),,,184,0,,0,,,184,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,448
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.12,,No People(max),,,,,0.16,,,Heating Mbh,,-1.13,,No People(max),,,,,0.16
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.37,,Volume (ft³),,,,,"1,418.6",,,cfm/ft²,,0.24,,Volume (ft³),,,,,"1,418.6"
cfm/ton,,558.86,,,,,,,,,,cfm/Mbh,,-57.49
ft²/ton,,"1,528.00",,,,,,,,,,ft²/Mbh,,-157.16
Btu/h-ft²,,7.85,,,,,,,,,,Btu/h-ft²,,-6.36
ROOM_Room 07-15,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.0,°F,/,63.3,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,53.9,%,/,73.0,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,50
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,3.26
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,255,,0,,,255,,18.3,Roof,,,0,-273,,0,,,-273,,93.3,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,50
Partition,,,0,21,,0,,,21,,1.5,Partition,,,0,-51,,0,,,-51,,17.3,Heating ACH,3.26
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-39,,0,,,-39,,-2.8,Interior Floor,,,0,32,,0,,,32,,-10.8
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,238,,0,,,238,,-,Envelope Subtotal,,,0,-292,,0,,,-292,,-,Infiltration cfm,0
People,,,112,139,,267,,,519,,37.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,73,104,,0,,,177,,12.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,236,143,,0,,,379,,27.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,421,386,,267,,,"1,075",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,130
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,130
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-3,,0,,,-3,,-0.2,Time Delay Correction,,,0,-1,,0,,,-1,,0.2,Below-Grade Wall,0
Grand Total,,,421,621,,267,,,"1,309",,100.0,Grand Total,,,0,-292,,0,,,-292,,100.0,Other Wall,0
RA Sensible (Lights),,,84,0,,0,,,84,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,370
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,130
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,130
Cooling tons,,0.11,,No People(max),,,,,1.07,,,Heating Mbh,,-0.29,,No People(max),,,,,1.07
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.43,,Volume (ft³),,,,,920.7,,,cfm/ft²,,0.10,,Volume (ft³),,,,,920.7
cfm/ton,,453.65,,,,,,,,,,cfm/Mbh,,-169.25
ft²/ton,,"1,054.77",,,,,,,,,,ft²/Mbh,,-393.44
Btu/h-ft²,,11.38,,,,,,,,,,Btu/h-ft²,,-2.54
ROOM_Room 07-16,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 18:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,75.4,°F,/,62.1,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,51.5,%,/,69.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,100
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.28
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,284,,0,,,284,,11.2,Roof,,,0,-312,,0,,,-312,,14.5,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,520,638,,0,,,"1,158",,45.7,Glass,,,"-1,152",0,,0,,,"-1,152",,53.5,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-140,,0,,,-140,,-5.5,Wall,,,0,-829,,0,,,-829,,38.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,100
Partition,,,0,-66,,0,,,-66,,-2.6,Partition,,,0,128,,0,,,128,,-6.0,Heating ACH,5.28
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,12,,0,,,12,,0.5,Interior Floor,,,0,48,,0,,,48,,-2.2,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,520,728,,0,,,"1,247",,-,Envelope Subtotal,,,"-1,152",-964,,0,,,"-2,116",,-,Infiltration cfm,0
People,,,139,132,,330,,,601,,23.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,90,98,,0,,,188,,7.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,291,136,,0,,,427,,16.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,520,366,,330,,,"1,216",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,159
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,159
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,53
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,281
Time Delay Correction,,,0,-33,,0,,,-33,,-1.3,Time Delay Correction,,,0,-36,,0,,,-36,,1.7,Below-Grade Wall,0
Grand Total,,,"1,039","1,062",,330,,,"2,431",,100.0,Grand Total,,,"-1,152","-1,000",,0,,,"-2,152",,100.0,Other Wall,281
RA Sensible (Lights),,,104,0,,0,,,104,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,134
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,159
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,159
Cooling tons,,0.20,,No People(max),,,,,1.32,,,Heating Mbh,,-2.15,,No People(max),,,,,1.32
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.70,,Volume (ft³),,,,,"1,136.4",,,cfm/ft²,,0.58,,Volume (ft³),,,,,"1,136.4"
cfm/ton,,492.65,,,,,,,,,,cfm/Mbh,,-46.39
ft²/ton,,701.44,,,,,,,,,,ft²/Mbh,,-66.03
Btu/h-ft²,,17.11,,,,,,,,,,Btu/h-ft²,,-15.14
ROOM_Room 07-17,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.0,°F,/,63.3,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,49.3,%,/,66.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.2,%,/,3.6,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,143
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.81
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,65
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,65
Roof,,,0,456,,0,,,456,,13.3,Roof,,,0,-426,,0,,,-426,,50.9,Calculated Ventilation ACH,,2.64
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,143
Partition,,,0,-228,,0,,,-228,,-6.7,Partition,,,0,-57,,0,,,-57,,6.8,Heating ACH,5.81
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-84,,0,,,-84,,-2.4,Interior Floor,,,0,54,,0,,,54,,-6.4,Input Ventilation cfm,65
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,65
Infiltration,,,28,0,,-5,,,24,,0.7,Infiltration,,,-734,0,,0,,,-735,,87.8,Calculated Ventilation ACH,,2.64
Envelope Subtotal,,,28,145,,-5,,,168,,-,Envelope Subtotal,,,-734,-429,,0,,,"-1,164",,-,Infiltration cfm,10
People,,,386,524,,451,,,"1,360",,39.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,211,301,,0,,,511,,14.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,879,537,,0,,,"1,416",,41.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,476","1,361",,451,,,"3,287",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-268,,,-267,,-7.8,DOA Direct to Room,,,337,0,,0,,,328,,-39.2,Roof,203
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,203
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-4,,0,,,-4,,-0.1,Time Delay Correction,,,0,-1,,0,,,-1,,0.1,Below-Grade Wall,0
Grand Total,,,"1,504","1,502",,178,,,"3,185",,100.0,Grand Total,,,-397,-430,,0,,,-837,,100.0,Other Wall,0
RA Sensible (Lights),,,242,0,,0,,,242,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,457
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,203
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,203
Cooling tons,,0.27,,No People(max),,,,,4.30,,,Heating Mbh,,-0.84,,No People(max),,,,,4.30
%OA,,46,,People per 1000 ft²,,,,,23,,,%OA,,46,,People per 1000 ft²,,,,,23
cfm/ft²,,0.77,,Volume (ft³),,,,,"1,476.2",,,cfm/ft²,,0.17,,Volume (ft³),,,,,"1,476.2"
cfm/ton,,537.98,,,,,,,,,,cfm/Mbh,,-170.63
ft²/ton,,695.20,,,,,,,,,,ft²/Mbh,,-220.45
Btu/h-ft²,,17.26,,,,,,,,,,Btu/h-ft²,,-4.54
ROOM_Room 07-18,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.5,°F,/,70.0,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.3,%,/,68.0,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,126
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,4.99
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,253,,0,,,253,,8.2,Roof,,,0,-420,,0,,,-420,,23.4,Calculated Ventilation ACH,,0.83
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,578,624,,0,,,"1,203",,38.8,Glass,,,-571,0,,0,,,-571,,31.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-44,,0,,,-44,,-1.4,Wall,,,0,-774,,0,,,-774,,43.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,126
Partition,,,0,-63,,0,,,-63,,-2.0,Partition,,,0,80,,0,,,80,,-4.4,Heating ACH,4.99
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-31,,0,,,-31,,-1.0,Interior Floor,,,0,56,,0,,,56,,-3.1,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,21,0,,60,,,81,,2.6,Infiltration,,,-245,0,,0,,,-246,,13.7,Calculated Ventilation ACH,,0.83
Envelope Subtotal,,,599,740,,60,,,"1,399",,-,Envelope Subtotal,,,-816,"-1,059",,0,,,"-1,876",,-,Infiltration cfm,3
People,,,196,221,,310,,,727,,23.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,159,185,,0,,,344,,11.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,388,195,,0,,,583,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,743,601,,310,,,"1,654",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-108,,,-107,,-3.5,DOA Direct to Room,,,111,0,,0,,,103,,-5.8,Roof,208
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,208
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,232
Time Delay Correction,,,0,-31,,0,,,-31,,-1.0,Time Delay Correction,,,0,-20,,0,,,-20,,1.1,Below-Grade Wall,0
Grand Total,,,"1,342","1,310",,263,,,"2,915",,100.0,Grand Total,,,-705,"-1,079",,0,,,"-1,792",,100.0,Other Wall,232
RA Sensible (Lights),,,182,0,,0,,,182,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,232
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,208
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,208
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.79,,No People(max),,,,,2.00
%OA,,17,,People per 1000 ft²,,,,,11,,,%OA,,17,,People per 1000 ft²,,,,,11
cfm/ft²,,0.66,,Volume (ft³),,,,,"1,516.1",,,cfm/ft²,,0.36,,Volume (ft³),,,,,"1,516.1"
cfm/ton,,518.55,,,,,,,,,,cfm/Mbh,,-70.29
ft²/ton,,779.88,,,,,,,,,,ft²/Mbh,,-105.70
Btu/h-ft²,,15.39,,,,,,,,,,Btu/h-ft²,,-9.46
ROOM_Room 07-19,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,124
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.31
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,153,,0,,,153,,5.1,Roof,,,0,-394,,0,,,-394,,29.5,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,585,830,,0,,,"1,415",,47.0,Glass,,,-575,0,,0,,,-575,,43.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-56,,0,,,-56,,-1.9,Wall,,,0,-276,,0,,,-276,,20.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,124
Partition,,,0,-101,,0,,,-101,,-3.4,Partition,,,0,6,,0,,,6,,-0.5,Heating ACH,5.31
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-112,,0,,,-112,,-3.7,Interior Floor,,,0,49,,0,,,49,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,16,,,18,,0.6,Infiltration,,,-226,0,,0,,,-227,,17.0,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,588,713,,16,,,"1,316",,-,Envelope Subtotal,,,-801,-615,,0,,,"-1,418",,-,Infiltration cfm,3
People,,,196,250,,310,,,756,,25.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,193,,0,,,340,,11.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,203,,0,,,561,,18.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,645,,310,,,"1,656",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,193
DOA Direct to Room,,,0,0,,-98,,,-98,,-3.2,DOA Direct to Room,,,106,0,,0,,,99,,-7.4
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,193
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-32,,0,,,-32,,-1.1,Time Delay Correction,,,0,-19,,0,,,-19,,1.5,Below-Grade Wall,0
Grand Total,,,"1,289","1,327",,228,,,"2,843",,100.0,Grand Total,,,-695,-635,,0,,,"-1,338",,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.34,,No People(max),,,,,2.00
%OA,,17,,People per 1000 ft²,,,,,11,,,%OA,,17,,People per 1000 ft²,,,,,11
cfm/ft²,,0.71,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,524.28,,,,,,,,,,cfm/Mbh,,-92.88
ft²/ton,,738.77,,,,,,,,,,ft²/Mbh,,-130.86
Btu/h-ft²,,16.24,,,,,,,,,,Btu/h-ft²,,-7.64
ROOM_Room 07-20,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,126
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.29
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,155,,0,,,155,,5.1,Roof,,,0,-402,,0,,,-402,,30.1,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,584,829,,0,,,"1,414",,46.5,Glass,,,-576,0,,0,,,-576,,43.1,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-58,,0,,,-58,,-1.9,Wall,,,0,-284,,0,,,-284,,21.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,126
Partition,,,0,-91,,0,,,-91,,-3.0,Partition,,,0,28,,0,,,28,,-2.1,Heating ACH,5.29
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-113,,0,,,-113,,-3.7,Interior Floor,,,0,50,,0,,,50,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,16,,,19,,0.6,Infiltration,,,-231,0,,0,,,-232,,17.4,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,587,723,,16,,,"1,325",,-,Envelope Subtotal,,,-807,-608,,0,,,"-1,416",,-,Infiltration cfm,3
People,,,196,250,,310,,,756,,24.8,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,197,,0,,,346,,11.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,366,207,,0,,,573,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,711,653,,310,,,"1,675",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,197
DOA Direct to Room,,,0,0,,-98,,,-98,,-3.2,DOA Direct to Room,,,107,0,,0,,,101,,-7.5
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,197
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-32,,0,,,-32,,-1.0,Time Delay Correction,,,0,-20,,0,,,-20,,1.5,Below-Grade Wall,0
Grand Total,,,"1,298","1,344",,227,,,"2,870",,100.0,Grand Total,,,-699,-628,,0,,,"-1,335",,100.0,Other Wall,99
RA Sensible (Lights),,,172,0,,0,,,172,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,353
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,197
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,197
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.33,,No People(max),,,,,2.00
%OA,,17,,People per 1000 ft²,,,,,11,,,%OA,,17,,People per 1000 ft²,,,,,11
cfm/ft²,,0.70,,Volume (ft³),,,,,"1,428.8",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,428.8"
cfm/ton,,524.75,,,,,,,,,,cfm/Mbh,,-94.04
ft²/ton,,746.70,,,,,,,,,,ft²/Mbh,,-133.79
Btu/h-ft²,,16.07,,,,,,,,,,Btu/h-ft²,,-7.47
ROOM_Room 07-21,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,124
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.37
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,151,,0,,,151,,5.0,Roof,,,0,-391,,0,,,-391,,29.9,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,585,834,,0,,,"1,419",,47.2,Glass,,,-575,0,,0,,,-575,,44.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-57,,0,,,-57,,-1.9,Wall,,,0,-273,,0,,,-273,,20.9,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,124
Partition,,,0,-97,,0,,,-97,,-3.2,Partition,,,0,29,,0,,,29,,-2.2,Heating ACH,5.37
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-115,,0,,,-115,,-3.8,Interior Floor,,,0,48,,0,,,48,,-3.7,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-224,0,,0,,,-225,,17.2,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,588,715,,15,,,"1,318",,-,Envelope Subtotal,,,-799,-586,,0,,,"-1,386",,-,Infiltration cfm,3
People,,,196,251,,310,,,757,,25.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,145,192,,0,,,337,,11.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,355,202,,0,,,557,,18.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,696,645,,310,,,"1,651",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,192
DOA Direct to Room,,,0,0,,-97,,,-97,,-3.2,DOA Direct to Room,,,106,0,,0,,,99,,-7.6
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,192
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,97
Time Delay Correction,,,0,-32,,0,,,-32,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,1.5,Below-Grade Wall,0
Grand Total,,,"1,284","1,328",,228,,,"2,840",,100.0,Grand Total,,,-693,-606,,0,,,"-1,307",,100.0,Other Wall,97
RA Sensible (Lights),,,167,0,,0,,,167,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,350
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,192
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,192
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.31,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,12,,,%OA,,16,,People per 1000 ft²,,,,,12
cfm/ft²,,0.72,,Volume (ft³),,,,,"1,386.1",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,386.1"
cfm/ton,,524.19,,,,,,,,,,cfm/Mbh,,-94.94
ft²/ton,,732.33,,,,,,,,,,ft²/Mbh,,-132.62
Btu/h-ft²,,16.39,,,,,,,,,,Btu/h-ft²,,-7.54
ROOM_Room 07-22,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,125
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.30
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,153,,0,,,153,,5.1,Roof,,,0,-398,,0,,,-398,,30.1,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,585,833,,0,,,"1,418",,46.8,Glass,,,-575,0,,0,,,-575,,43.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-58,,0,,,-58,,-1.9,Wall,,,0,-280,,0,,,-280,,21.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,125
Partition,,,0,-94,,0,,,-94,,-3.1,Partition,,,0,32,,0,,,32,,-2.4,Heating ACH,5.30
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-116,,0,,,-116,,-3.8,Interior Floor,,,0,49,,0,,,49,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,16,,,18,,0.6,Infiltration,,,-228,0,,0,,,-230,,17.4,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,587,719,,16,,,"1,322",,-,Envelope Subtotal,,,-804,-597,,0,,,"-1,402",,-,Infiltration cfm,3
People,,,196,251,,310,,,757,,25.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,196,,0,,,344,,11.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,206,,0,,,568,,18.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,653,,310,,,"1,670",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,195
DOA Direct to Room,,,0,0,,-98,,,-98,,-3.2,DOA Direct to Room,,,107,0,,0,,,100,,-7.6
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,195
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-32,,0,,,-32,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,1.5,Below-Grade Wall,0
Grand Total,,,"1,294","1,340",,228,,,"2,861",,100.0,Grand Total,,,-697,-617,,0,,,"-1,322",,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.32,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.71,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,524.58,,,,,,,,,,cfm/Mbh,,-94.66
ft²/ton,,741.75,,,,,,,,,,ft²/Mbh,,-133.82
Btu/h-ft²,,16.18,,,,,,,,,,Btu/h-ft²,,-7.47
ROOM_Room 07-23,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,125
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.35
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,151,,0,,,151,,5.0,Roof,,,0,-395,,0,,,-395,,30.1,Calculated Ventilation ACH,,0.90
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,585,837,,0,,,"1,422",,47.1,Glass,,,-575,0,,0,,,-575,,43.9,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-57,,0,,,-57,,-1.9,Wall,,,0,-276,,0,,,-276,,21.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,125
Partition,,,0,-101,,0,,,-101,,-3.3,Partition,,,0,36,,0,,,36,,-2.8,Heating ACH,5.35
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-119,,0,,,-119,,-3.9,Interior Floor,,,0,48,,0,,,48,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,16,,,18,,0.6,Infiltration,,,-226,0,,0,,,-227,,17.4,Calculated Ventilation ACH,,0.90
Envelope Subtotal,,,588,712,,16,,,"1,315",,-,Envelope Subtotal,,,-802,-587,,0,,,"-1,390",,-,Infiltration cfm,3
People,,,196,253,,310,,,759,,25.1,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,147,195,,0,,,342,,11.3,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,358,206,,0,,,564,,18.7,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,701,654,,310,,,"1,665",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-98,,,-98,,-3.2,DOA Direct to Room,,,106,0,,0,,,99,,-7.6,Roof,193
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,193
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,98
Time Delay Correction,,,0,-32,,0,,,-32,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,1.5,Below-Grade Wall,0
Grand Total,,,"1,289","1,334",,228,,,"2,850",,100.0,Grand Total,,,-695,-606,,0,,,"-1,310",,100.0,Other Wall,98
RA Sensible (Lights),,,169,0,,0,,,169,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,351
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,193
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,193
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.31,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.71,,Volume (ft³),,,,,"1,400.6",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,400.6"
cfm/ton,,524.37,,,,,,,,,,cfm/Mbh,,-95.12
ft²/ton,,736.89,,,,,,,,,,ft²/Mbh,,-133.64
Btu/h-ft²,,16.28,,,,,,,,,,Btu/h-ft²,,-7.48
ROOM_Room 07-24,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,125
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.30
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,153,,0,,,153,,5.0,Roof,,,0,-398,,0,,,-398,,30.2,Calculated Ventilation ACH,,0.89
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,585,836,,0,,,"1,420",,46.8,Glass,,,-576,0,,0,,,-576,,43.7,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-58,,0,,,-58,,-1.9,Wall,,,0,-280,,0,,,-280,,21.2,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,125
Partition,,,0,-97,,0,,,-97,,-3.2,Partition,,,0,36,,0,,,36,,-2.8,Heating ACH,5.30
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
