Report Title
Interior Floor,,,0,-118,,0,,,-118,,-3.9,Interior Floor,,,0,49,,0,,,49,,-3.7,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,3,0,,16,,,18,,0.6,Infiltration,,,-228,0,,0,,,-230,,17.4,Calculated Ventilation ACH,,0.89
Envelope Subtotal,,,587,716,,16,,,"1,319",,-,Envelope Subtotal,,,-804,-593,,0,,,"-1,399",,-,Infiltration cfm,3
People,,,196,252,,310,,,758,,25.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,148,197,,0,,,345,,11.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,207,,0,,,569,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,706,656,,310,,,"1,672",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-98,,,-98,,-3.2,DOA Direct to Room,,,107,0,,0,,,100,,-7.6,Roof,195
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,195
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,99
Time Delay Correction,,,0,-32,,0,,,-32,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,1.5,Below-Grade Wall,0
Grand Total,,,"1,294","1,340",,228,,,"2,862",,100.0,Grand Total,,,-697,-613,,0,,,"-1,318",,100.0,Other Wall,99
RA Sensible (Lights),,,170,0,,0,,,170,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,352
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,195
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,195
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.32,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,11,,,%OA,,16,,People per 1000 ft²,,,,,11
cfm/ft²,,0.71,,Volume (ft³),,,,,"1,414.7",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,414.7"
cfm/ton,,524.58,,,,,,,,,,cfm/Mbh,,-94.90
ft²/ton,,741.69,,,,,,,,,,ft²/Mbh,,-134.15
Btu/h-ft²,,16.18,,,,,,,,,,Btu/h-ft²,,-7.45
ROOM_Room 07-25,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,76.0,°F,/,64.3,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.0,%,/,67.6,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,124
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.42
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,20
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,20
Roof,,,0,148,,0,,,148,,5.0,Roof,,,0,-387,,0,,,-387,,29.9,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,2
Glass,,,586,840,,0,,,"1,426",,47.6,Glass,,,-575,0,,0,,,-575,,44.5,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-57,,0,,,-57,,-1.9,Wall,,,0,-269,,0,,,-269,,20.8,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,124
Partition,,,0,-105,,0,,,-105,,-3.5,Partition,,,0,35,,0,,,35,,-2.7,Heating ACH,5.42
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-120,,0,,,-120,,-4.0,Interior Floor,,,0,47,,0,,,47,,-3.6,Input Ventilation cfm,20
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,20
Infiltration,,,3,0,,15,,,18,,0.6,Infiltration,,,-222,0,,0,,,-223,,17.2,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,588,707,,15,,,"1,310",,-,Envelope Subtotal,,,-796,-575,,0,,,"-1,372",,-,Infiltration cfm,3
People,,,196,254,,310,,,760,,25.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,144,192,,0,,,336,,11.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,351,202,,0,,,553,,18.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,691,648,,310,,,"1,649",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,190
DOA Direct to Room,,,0,0,,-97,,,-97,,-3.2,DOA Direct to Room,,,105,0,,0,,,98,,-7.6
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,190
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,96
Time Delay Correction,,,0,-32,,0,,,-32,,-1.1,Time Delay Correction,,,0,-20,,0,,,-20,,1.5,Below-Grade Wall,0
Grand Total,,,"1,279","1,323",,228,,,"2,830",,100.0,Grand Total,,,-691,-594,,0,,,"-1,293",,100.0,Other Wall,96
RA Sensible (Lights),,,165,0,,0,,,165,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,349
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,190
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,190
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.29,,No People(max),,,,,2.00
%OA,,16,,People per 1000 ft²,,,,,12,,,%OA,,16,,People per 1000 ft²,,,,,12
cfm/ft²,,0.72,,Volume (ft³),,,,,"1,372.0",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,372.0"
cfm/ton,,523.99,,,,,,,,,,cfm/Mbh,,-95.57
ft²/ton,,727.19,,,,,,,,,,ft²/Mbh,,-132.61
Btu/h-ft²,,16.50,,,,,,,,,,Btu/h-ft²,,-7.54
ROOM_Room 07-26,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.5,°F,/,70.0,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.3,%,/,68.0,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,126
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.24
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,223,,0,,,223,,7.2,Roof,,,0,-406,,0,,,-406,,29.9,Calculated Ventilation ACH,,0.87
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,578,705,,0,,,"1,284",,41.6,Glass,,,-576,0,,0,,,-576,,42.4,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-28,,0,,,-28,,-0.9,Wall,,,0,-287,,0,,,-287,,21.1,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,126
Partition,,,0,-93,,0,,,-93,,-3.0,Partition,,,0,12,,0,,,12,,-0.9,Heating ACH,5.24
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-102,,0,,,-102,,-3.3,Interior Floor,,,0,50,,0,,,50,,-3.7
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,21
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,20,0,,57,,,77,,2.5,Infiltration,,,-233,0,,0,,,-234,,17.2,Calculated Ventilation ACH,,0.87
Envelope Subtotal,,,598,706,,57,,,"1,362",,-,Envelope Subtotal,,,-809,-630,,0,,,"-1,441",,-,Infiltration cfm,3
People,,,196,251,,310,,,757,,24.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,151,200,,0,,,351,,11.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,369,210,,0,,,579,,18.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,717,661,,310,,,"1,687",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,199
DOA Direct to Room,,,0,0,,-105,,,-105,,-3.4,DOA Direct to Room,,,108,0,,0,,,101,,-7.4
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,199
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,100
Time Delay Correction,,,0,-32,,0,,,-32,,-1.0,Time Delay Correction,,,0,-20,,0,,,-20,,1.4,Below-Grade Wall,0
Grand Total,,,"1,315","1,335",,262,,,"2,912",,100.0,Grand Total,,,-701,-650,,0,,,"-1,359",,100.0,Other Wall,100
RA Sensible (Lights),,,174,0,,0,,,174,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,354
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,199
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,199
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.36,,No People(max),,,,,2.00
%OA,,17,,People per 1000 ft²,,,,,11,,,%OA,,17,,People per 1000 ft²,,,,,11
cfm/ft²,,0.70,,Volume (ft³),,,,,"1,443.3",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,443.3"
cfm/ton,,518.58,,,,,,,,,,cfm/Mbh,,-92.62
ft²/ton,,743.40,,,,,,,,,,ft²/Mbh,,-132.74
Btu/h-ft²,,16.14,,,,,,,,,,Btu/h-ft²,,-7.53
ROOM_Room 07-27,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,8/21 11:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,81.5,°F,/,70.0,°F,/,96.5,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.3,%,/,68.1,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,122
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,5.10
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,21
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,21
Roof,,,0,240,,0,,,240,,8.0,Roof,,,0,-399,,0,,,-399,,22.9,Calculated Ventilation ACH,,0.88
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,3
Glass,,,580,629,,0,,,"1,209",,40.4,Glass,,,-569,0,,0,,,-569,,32.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-76,,0,,,-76,,-2.5,Wall,,,0,-756,,0,,,-756,,43.5,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,122
Partition,,,0,-65,,0,,,-65,,-2.2,Partition,,,0,87,,0,,,87,,-5.0,Heating ACH,5.10
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-36,,0,,,-36,,-1.2,Interior Floor,,,0,52,,0,,,52,,-3.0,Input Ventilation cfm,21
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,21
Infiltration,,,20,0,,57,,,77,,2.6,Infiltration,,,-232,0,,0,,,-233,,13.4,Calculated Ventilation ACH,,0.88
Envelope Subtotal,,,600,693,,57,,,"1,350",,-,Envelope Subtotal,,,-801,"-1,016",,0,,,"-1,818",,-,Infiltration cfm,3
People,,,196,224,,310,,,730,,24.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,150,177,,0,,,327,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,367,186,,0,,,553,,18.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,713,587,,310,,,"1,610",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,198
DOA Direct to Room,,,0,0,,-106,,,-106,,-3.5,DOA Direct to Room,,,108,0,,0,,,100,,-5.8
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,198
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,25
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,227
Time Delay Correction,,,0,-31,,0,,,-31,,-1.0,Time Delay Correction,,,0,-19,,0,,,-19,,1.1,Below-Grade Wall,0
Grand Total,,,"1,314","1,249",,261,,,"2,824",,100.0,Grand Total,,,-693,"-1,035",,0,,,"-1,737",,100.0,Other Wall,227
RA Sensible (Lights),,,173,0,,0,,,173,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,227
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,198
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,198
Cooling tons,,0.24,,No People(max),,,,,2.00,,,Heating Mbh,,-1.74,,No People(max),,,,,2.00
%OA,,17,,People per 1000 ft²,,,,,11,,,%OA,,17,,People per 1000 ft²,,,,,11
cfm/ft²,,0.68,,Volume (ft³),,,,,"1,434.5",,,cfm/ft²,,0.37,,Volume (ft³),,,,,"1,434.5"
cfm/ton,,517.23,,,,,,,,,,cfm/Mbh,,-70.08
ft²/ton,,762.15,,,,,,,,,,ft²/Mbh,,-103.25
Btu/h-ft²,,15.74,,,,,,,,,,Btu/h-ft²,,-9.69
ROOM_Room 07-28,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 16:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,79.0,°F,/,63.3,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.3,%,/,65.3,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.6,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,52
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.95
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,286,,0,,,286,,22.7,Roof,,,0,-310,,0,,,-310,,36.9,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,52
Partition,,,0,91,,0,,,91,,7.2,Partition,,,0,-39,,0,,,-39,,4.6,Heating ACH,2.95
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-41,,0,,,-41,,-3.3,Interior Floor,,,0,37,,0,,,37,,-4.4,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,20,0,,1,,,21,,1.7,Infiltration,,,-525,0,,0,,,-528,,62.8,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,20,335,,1,,,356,,-,Envelope Subtotal,,,-525,-312,,0,,,-840,,-,Infiltration cfm,7
People,,,12,16,,19,,,47,,3.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,119,166,,0,,,286,,22.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,270,162,,0,,,432,,34.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,401,344,,19,,,764,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0,Roof,148
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,148
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,-1,,0,,,-1,,0.1,Below-Grade Wall,0
Grand Total,,,422,678,,20,,,"1,120",,100.0,Grand Total,,,-525,-313,,0,,,-841,,100.0,Other Wall,0
RA Sensible (Lights),,,137,0,,0,,,137,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,391
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,148
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,148
Cooling tons,,0.09,,No People(max),,,,,0.12,,,Heating Mbh,,-0.84,,No People(max),,,,,0.12
%OA,,0,,People per 1000 ft²,,,,,1,,,%OA,,0,,People per 1000 ft²,,,,,1
cfm/ft²,,0.40,,Volume (ft³),,,,,"1,055.9",,,cfm/ft²,,0.24,,Volume (ft³),,,,,"1,055.9"
cfm/ton,,559.61,,,,,,,,,,cfm/Mbh,,-62.13
ft²/ton,,"1,414.27",,,,,,,,,,ft²/Mbh,,-157.00
Btu/h-ft²,,8.48,,,,,,,,,,Btu/h-ft²,,-6.37
ROOM_Room 07-29,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,48.1,%,/,65.0,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.5,%,/,4.0,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,293
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,3.63
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,36
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,36
Roof,,,0,"1,063",,0,,,"1,063",,16.0,Roof,,,0,"-1,444",,0,,,"-1,444",,50.1,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,"1,241","1,451",,0,,,"2,692",,40.5,Glass,,,"-1,263",0,,0,,,"-1,263",,43.8,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,-49,,0,,,-49,,-0.7,Wall,,,0,-220,,0,,,-220,,7.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,293
Partition,,,0,143,,0,,,143,,2.2,Partition,,,0,-256,,0,,,-256,,8.9,Heating ACH,3.63
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,-119,,0,,,-119,,-1.8,Interior Floor,,,0,174,,0,,,174,,-6.0,Input Ventilation cfm,36
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,36
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,"1,241","2,488",,0,,,"3,729",,-,Envelope Subtotal,,,"-1,263","-1,746",,0,,,"-3,009",,-,Infiltration cfm,0
People,,,63,81,,151,,,295,,4.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,368,521,,0,,,889,,13.4,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,904,559,,0,,,"1,463",,22.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,335","1,162",,151,,,"2,648",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-109,,,-109,,-1.6,DOA Direct to Room,,,188,0,,0,,,175,,-6.1,Roof,698
Ceiling,,,0,0,,0,,,0,,0.0,Ceiling,,,0,0,,0,,,0,,0.0,Other Roof,698
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,0
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,49
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,107
Time Delay Correction,,,0,-50,,0,,,-50,,-0.8,Time Delay Correction,,,0,-50,,0,,,-50,,1.7,Below-Grade Wall,0
Grand Total,,,"2,576","3,600",,42,,,"6,217",,100.0,Grand Total,,,"-1,075","-1,796",,0,,,"-2,884",,100.0,Other Wall,107
RA Sensible (Lights),,,422,0,,0,,,422,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,116"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,698
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,698
Cooling tons,,0.52,,No People(max),,,,,0.60,,,Heating Mbh,,-2.88,,No People(max),,,,,0.60
%OA,,12,,People per 1000 ft²,,,,,1,,,%OA,,12,,People per 1000 ft²,,,,,1
cfm/ft²,,0.48,,Volume (ft³),,,,,"4,837.8",,,cfm/ft²,,0.18,,Volume (ft³),,,,,"4,837.8"
cfm/ton,,565.91,,,,,,,,,,cfm/Mbh,,-101.69
ft²/ton,,"1,167.32",,,,,,,,,,ft²/Mbh,,-209.71
Btu/h-ft²,,10.28,,,,,,,,,,Btu/h-ft²,,-4.77
ROOM_Room B1-00,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,73.1,°F,/,63.3,°F,/,75.3,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,55.9,%,/,75.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,56
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.78
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,49,,0,,,49,,2.8,Below-Grade Wall,,,0,-404,,0,,,-404,,74.1
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,56
Partition,,,0,51,,0,,,51,,3.0,Partition,,,0,37,,0,,,37,,-6.8,Heating ACH,1.78
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,0
Slab,,,0,34,,0,,,34,,2.0,Slab,,,0,-101,,0,,,-101,,18.5
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,133,,0,,,133,,-,Envelope Subtotal,,,0,-467,,0,,,-467,,-,Infiltration cfm,0
People,,,172,123,,411,,,706,,41.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,112,94,,0,,,207,,12.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,129,,0,,,491,,28.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,647,347,,411,,,"1,404",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,59,,0,,,59,,3.4,Ceiling,,,0,-77,,0,,,-77,,14.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-3,,0,,,-3,,-0.2,Time Delay Correction,,,0,0,,0,,,0,,0.1,Below-Grade Wall,375
Grand Total,,,647,535,,411,,,"1,592",,100.0,Grand Total,,,0,-545,,0,,,-545,,100.0,Other Wall,0
RA Sensible (Lights),,,129,0,,0,,,129,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,260
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,196
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.13,,No People(max),,,,,1.64,,,Heating Mbh,,-0.54,,No People(max),,,,,1.64
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.32,,Volume (ft³),,,,,"1,885.8",,,cfm/ft²,,0.12,,Volume (ft³),,,,,"1,885.8"
cfm/ton,,423.04,,,,,,,,,,cfm/Mbh,,-103.07
ft²/ton,,"1,332.33",,,,,,,,,,ft²/Mbh,,-324.54
Btu/h-ft²,,9.01,,,,,,,,,,Btu/h-ft²,,-3.08
ROOM_Room B1-02,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,55.9,%,/,75.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,57
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.78
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,50,,0,,,50,,2.9,Below-Grade Wall,,,0,-404,,0,,,-404,,76.9
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,57
Partition,,,0,47,,0,,,47,,2.7,Partition,,,0,22,,0,,,22,,-4.2,Heating ACH,1.78
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,0
Slab,,,0,33,,0,,,33,,1.9,Slab,,,0,-103,,0,,,-103,,19.6
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,130,,0,,,130,,-,Envelope Subtotal,,,0,-484,,0,,,-484,,-,Infiltration cfm,0
People,,,176,129,,418,,,723,,41.3,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,115,99,,0,,,214,,12.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,369,136,,0,,,504,,28.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,659,364,,418,,,"1,441",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,50,,0,,,50,,2.8,Ceiling,,,0,-40,,0,,,-40,,7.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,200
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-3,,0,,,-3,,-0.2,Time Delay Correction,,,0,0,,0,,,0,,0.1,Below-Grade Wall,374
Grand Total,,,659,540,,418,,,"1,618",,100.0,Grand Total,,,0,-525,,0,,,-525,,100.0,Other Wall,0
RA Sensible (Lights),,,131,0,,0,,,131,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,269
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,200
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.13,,No People(max),,,,,1.67,,,Heating Mbh,,-0.52,,No People(max),,,,,1.67
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.32,,Volume (ft³),,,,,"1,922.2",,,cfm/ft²,,0.11,,Volume (ft³),,,,,"1,922.2"
cfm/ton,,422.58,,,,,,,,,,cfm/Mbh,,-108.56
ft²/ton,,"1,336.83",,,,,,,,,,ft²/Mbh,,-343.38
Btu/h-ft²,,8.98,,,,,,,,,,Btu/h-ft²,,-2.91
ROOM_Room B1-04,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,47.1,%,/,63.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.3,%,/,3.7,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,605
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.03
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,198
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,198
Roof,,,0,9,,0,,,9,,0.1,Roof,,,0,-12,,0,,,-12,,0.4,Calculated Ventilation ACH,,0.34
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,414,,0,,,414,,2.9,Below-Grade Wall,,,0,"-2,047",,0,,,"-2,047",,65.9
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,605
Partition,,,0,444,,0,,,444,,3.1,Partition,,,0,98,,0,,,98,,-3.2,Heating ACH,1.03
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,198
Slab,,,0,401,,0,,,401,,2.8,Slab,,,0,"-1,804",,0,,,"-1,804",,58.1
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,198
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.34
Envelope Subtotal,,,0,"1,269",,0,,,"1,269",,-,Envelope Subtotal,,,0,"-3,765",,0,,,"-3,765",,-,Infiltration cfm,0
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,"1,912","1,696",,0,,,"3,608",,24.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"4,250","1,615",,0,,,"5,865",,40.4,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"6,162","3,311",,0,,,"9,474",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,5
DOA Direct to Room,,,0,0,,-426,,,-426,,-2.9,DOA Direct to Room,,,"1,024",0,,0,,,988,,-31.8
Ceiling,,,0,"2,005",,0,,,"2,005",,13.8,Ceiling,,,0,-324,,0,,,-324,,10.4,Other Roof,5
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,"3,429"
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,1,,0,,,1,,0.0,Time Delay Correction,,,0,-4,,0,,,-4,,0.1,Below-Grade Wall,"1,869"
Grand Total,,,"6,162","6,586",,-426,,,"12,322",,100.0,Grand Total,,,"1,024","-4,093",,0,,,"-3,105",,100.0,Other Wall,0
RA Sensible (Lights),,,"2,196",0,,0,,,"2,196",,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,"2,579"
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,"3,434"
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,1.03,,No People(max),,,,,0.00,,,Heating Mbh,,-3.10,,No People(max),,,,,0.00
%OA,,33,,People per 1000 ft²,,,,,0,,,%OA,,33,,People per 1000 ft²,,,,,0
cfm/ft²,,0.18,,Volume (ft³),,,,,"35,157.9",,,cfm/ft²,,0.04,,Volume (ft³),,,,,"35,157.9"
cfm/ton,,589.37,,,,,,,,,,cfm/Mbh,,-194.95
ft²/ton,,"3,209.27",,,,,,,,,,ft²/Mbh,,"-1,061.33"
Btu/h-ft²,,3.74,,,,,,,,,,Btu/h-ft²,,-0.94
ROOM_Room B1-05,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.2,%,/,67.9,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,55
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.06
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,13
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,13
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.49
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,8,,0,,,8,,0.5,Below-Grade Wall,,,0,-159,,0,,,-159,,15.3
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,55
Partition,,,0,25,,0,,,25,,1.7,Partition,,,0,-6,,0,,,-6,,0.6,Heating ACH,2.06
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,13
Slab,,,0,15,,0,,,15,,1.0,Slab,,,0,-89,,0,,,-89,,8.6
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,13
Infiltration,,,43,0,,39,,,82,,5.6,Infiltration,,,-793,0,,0,,,-797,,76.8,Calculated Ventilation ACH,,0.49
Envelope Subtotal,,,43,47,,39,,,129,,-,Envelope Subtotal,,,-793,-254,,0,,,"-1,051",,-,Infiltration cfm,11
People,,,73,64,,140,,,277,,19.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,154,162,,0,,,316,,21.7,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,307,140,,0,,,448,,30.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,534,367,,140,,,"1,041",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-62,,,-62,,-4.3,DOA Direct to Room,,,65,0,,0,,,61,,-5.9
Ceiling,,,0,173,,0,,,173,,11.9,Ceiling,,,0,-47,,0,,,-47,,4.5,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,167
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,143
Grand Total,,,577,585,,116,,,"1,279",,100.0,Grand Total,,,-728,-302,,0,,,"-1,037",,100.0,Other Wall,0
RA Sensible (Lights),,,176,0,,0,,,176,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,409
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,167
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.11,,No People(max),,,,,0.70,,,Heating Mbh,,-1.04,,No People(max),,,,,0.70
%OA,,23,,People per 1000 ft²,,,,,5,,,%OA,,23,,People per 1000 ft²,,,,,5
cfm/ft²,,0.37,,Volume (ft³),,,,,"1,602.2",,,cfm/ft²,,0.26,,Volume (ft³),,,,,"1,602.2"
cfm/ton,,518.05,,,,,,,,,,cfm/Mbh,,-53.23
ft²/ton,,"1,409.12",,,,,,,,,,ft²/Mbh,,-144.76
Btu/h-ft²,,8.52,,,,,,,,,,Btu/h-ft²,,-6.91
ROOM_Room B1-06,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.2,%,/,67.9,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,51
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.09
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,11
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,11
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,7
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,6,,0,,,6,,0.4,Below-Grade Wall,,,0,-146,,0,,,-146,,15.2
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,51
Partition,,,0,41,,0,,,41,,3.1,Partition,,,0,-14,,0,,,-14,,1.4,Heating ACH,2.09
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,11
Slab,,,0,15,,0,,,15,,1.1,Slab,,,0,-82,,0,,,-82,,8.5
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,11
Infiltration,,,39,0,,36,,,75,,5.6,Infiltration,,,-725,0,,0,,,-728,,76.0,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,39,62,,36,,,137,,-,Envelope Subtotal,,,-725,-242,,0,,,-969,,-,Infiltration cfm,10
People,,,67,57,,128,,,252,,18.7,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,140,144,,0,,,285,,21.1,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,281,125,,0,,,406,,30.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,488,326,,128,,,942,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-57,,,-57,,-4.2,DOA Direct to Room,,,59,0,,0,,,56,,-5.8,Roof,0
Ceiling,,,0,165,,0,,,165,,12.3,Ceiling,,,0,-44,,0,,,-44,,4.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,153
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,131
Grand Total,,,528,552,,107,,,"1,186",,100.0,Grand Total,,,-665,-286,,0,,,-958,,100.0,Other Wall,0
RA Sensible (Lights),,,161,0,,0,,,161,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,397
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,153
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.10,,No People(max),,,,,0.64,,,Heating Mbh,,-0.96,,No People(max),,,,,0.64
%OA,,22,,People per 1000 ft²,,,,,5,,,%OA,,22,,People per 1000 ft²,,,,,5
cfm/ft²,,0.37,,Volume (ft³),,,,,"1,464.1",,,cfm/ft²,,0.27,,Volume (ft³),,,,,"1,464.1"
cfm/ton,,518.60,,,,,,,,,,cfm/Mbh,,-53.53
ft²/ton,,"1,388.31",,,,,,,,,,ft²/Mbh,,-143.27
Btu/h-ft²,,8.64,,,,,,,,,,Btu/h-ft²,,-6.98
ROOM_Room B1-07,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.2,%,/,67.9,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,54
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.05
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,12
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,12
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.45
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,8
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,31,,0,,,31,,2.2,Below-Grade Wall,,,0,-299,,0,,,-299,,26.5
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,54
Partition,,,0,37,,0,,,37,,2.6,Partition,,,0,19,,0,,,19,,-1.7,Heating ACH,2.05
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,12
Slab,,,0,26,,0,,,26,,1.8,Slab,,,0,-86,,0,,,-86,,7.6
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,12
Infiltration,,,43,0,,38,,,81,,5.6,Infiltration,,,-783,0,,0,,,-787,,69.7,Calculated Ventilation ACH,,0.45
Envelope Subtotal,,,43,94,,38,,,175,,-,Envelope Subtotal,,,-783,-366,,0,,,"-1,153",,-,Infiltration cfm,11
People,,,72,50,,138,,,260,,18.2,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,152,129,,0,,,280,,19.6,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,304,112,,0,,,415,,29.0,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,528,290,,138,,,956,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-62,,,-62,,-4.3,DOA Direct to Room,,,64,0,,0,,,60,,-5.3,Roof,0
Ceiling,,,0,188,,0,,,188,,13.2,Ceiling,,,0,-37,,0,,,-37,,3.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,165
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,274
Grand Total,,,570,572,,115,,,"1,257",,100.0,Grand Total,,,-719,-403,,0,,,"-1,130",,100.0,Other Wall,0
RA Sensible (Lights),,,174,0,,0,,,174,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,274
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,165
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.10,,No People(max),,,,,0.69,,,Heating Mbh,,-1.13,,No People(max),,,,,0.69
%OA,,23,,People per 1000 ft²,,,,,5,,,%OA,,23,,People per 1000 ft²,,,,,5
cfm/ft²,,0.37,,Volume (ft³),,,,,"1,582.5",,,cfm/ft²,,0.29,,Volume (ft³),,,,,"1,582.5"
cfm/ton,,517.87,,,,,,,,,,cfm/Mbh,,-48.02
ft²/ton,,"1,416.41",,,,,,,,,,ft²/Mbh,,-131.30
Btu/h-ft²,,8.47,,,,,,,,,,Btu/h-ft²,,-7.62
ROOM_Room B1-08,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.4,%,/,68.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,108
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.83
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,28
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,28
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.47
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,18
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,108
Partition,,,0,19,,0,,,19,,0.7,Partition,,,0,-111,,0,,,-111,,5.7,Heating ACH,1.83
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,28
Slab,,,0,25,,0,,,25,,0.9,Slab,,,0,-197,,0,,,-197,,10.2
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,28
Infiltration,,,95,0,,83,,,178,,6.1,Infiltration,,,"-1,756",0,,0,,,"-1,763",,91.0,Calculated Ventilation ACH,,0.47
Envelope Subtotal,,,95,44,,83,,,222,,-,Envelope Subtotal,,,"-1,756",-307,,0,,,"-2,070",,-,Infiltration cfm,24
People,,,162,155,,309,,,626,,21.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,340,385,,0,,,724,,24.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,681,332,,0,,,"1,012",,34.8,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,183",871,,309,,,"2,363",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-143,,,-143,,-4.9,DOA Direct to Room,,,143,0,,0,,,136,,-7.0
Ceiling,,,0,81,,0,,,81,,2.8,Ceiling,,,0,-3,,0,,,-3,,0.2,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,359
