Report Title
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,"1,278",994,,248,,,"2,521",,100.0,Grand Total,,,"-1,612",-311,,0,,,"-1,938",,100.0,Other Wall,0
RA Sensible (Lights),,,390,0,,0,,,390,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,859
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,359
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.21,,No People(max),,,,,1.55,,,Heating Mbh,,-1.94,,No People(max),,,,,1.55
%OA,,26,,People per 1000 ft²,,,,,5,,,%OA,,26,,People per 1000 ft²,,,,,5
cfm/ft²,,0.32,,Volume (ft³),,,,,"3,547.0",,,cfm/ft²,,0.22,,Volume (ft³),,,,,"3,547.0"
cfm/ton,,513.67,,,,,,,,,,cfm/Mbh,,-55.68
ft²/ton,,"1,582.56",,,,,,,,,,ft²/Mbh,,-171.51
Btu/h-ft²,,7.58,,,,,,,,,,Btu/h-ft²,,-5.83
ROOM_Room B1-09,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,55.2,%,/,74.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,39
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.95
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,39
Partition,,,0,12,,0,,,12,,1.1,Partition,,,0,-61,,0,,,-61,,48.1,Heating ACH,1.95
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0
Slab,,,0,-6,,0,,,-6,,-0.5,Slab,,,0,-70,,0,,,-70,,55.1,Input Ventilation cfm,0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,6,,0,,,6,,-,Envelope Subtotal,,,0,-132,,0,,,-132,,-,Infiltration cfm,0
People,,,110,139,,262,,,511,,44.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,72,105,,0,,,176,,15.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,231,144,,0,,,375,,32.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,412,388,,262,,,"1,062",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,12,,0,,,12,,1.0,Ceiling,,,0,4,,0,,,4,,-3.3,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,128
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.2,Time Delay Correction,,,0,0,,0,,,0,,0.1,Below-Grade Wall,0
Grand Total,,,412,404,,262,,,"1,078",,100.0,Grand Total,,,0,-128,,0,,,-128,,100.0,Other Wall,0
RA Sensible (Lights),,,82,0,,0,,,82,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,489
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,128
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.09,,No People(max),,,,,1.05,,,Heating Mbh,,-0.13,,No People(max),,,,,1.05
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.34,,Volume (ft³),,,,,"1,202.1",,,cfm/ft²,,0.04,,Volume (ft³),,,,,"1,202.1"
cfm/ton,,431.67,,,,,,,,,,cfm/Mbh,,-304.16
ft²/ton,,"1,254.37",,,,,,,,,,ft²/Mbh,,-883.67
Btu/h-ft²,,9.57,,,,,,,,,,Btu/h-ft²,,-1.13
ROOM_Room B1-10,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.3,%,/,68.0,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,34
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.99
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,8
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,8
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.47
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,5
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,34
Partition,,,0,10,,0,,,10,,1.1,Partition,,,0,-65,,0,,,-65,,10.8,Heating ACH,1.99
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,8
Slab,,,0,-5,,0,,,-5,,-0.5,Slab,,,0,-60,,0,,,-60,,10.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,8
Infiltration,,,28,0,,25,,,52,,5.8,Infiltration,,,-508,0,,0,,,-510,,84.3,Calculated Ventilation ACH,,0.47
Envelope Subtotal,,,28,5,,25,,,57,,-,Envelope Subtotal,,,-508,-126,,0,,,-636,,-,Infiltration cfm,7
People,,,47,58,,89,,,194,,21.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,98,144,,0,,,243,,26.8,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,197,125,,0,,,321,,35.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,342,327,,89,,,759,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,-40,,,-40,,-4.5,DOA Direct to Room,,,41,0,,0,,,39,,-6.5
Ceiling,,,0,17,,0,,,17,,1.8,Ceiling,,,0,-8,,0,,,-8,,1.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,110
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,370,348,,74,,,791,,100.0,Grand Total,,,-466,-134,,0,,,-605,,100.0,Other Wall,0
RA Sensible (Lights),,,113,0,,0,,,113,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,461
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,110
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.07,,No People(max),,,,,0.45,,,Heating Mbh,,-0.61,,No People(max),,,,,0.45
%OA,,23,,People per 1000 ft²,,,,,5,,,%OA,,23,,People per 1000 ft²,,,,,5
cfm/ft²,,0.35,,Volume (ft³),,,,,"1,025.9",,,cfm/ft²,,0.24,,Volume (ft³),,,,,"1,025.9"
cfm/ton,,516.73,,,,,,,,,,cfm/Mbh,,-56.33
ft²/ton,,"1,457.49",,,,,,,,,,ft²/Mbh,,-158.84
Btu/h-ft²,,8.23,,,,,,,,,,Btu/h-ft²,,-6.30
ROOM_Room B1-11,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 15:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,80.3,°F,/,65.7,°F,/,75.4,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,50.4,%,/,68.2,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.4,%,/,3.9,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,75
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.86
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,19
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,19
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.47
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,12
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,27,,0,,,27,,1.4,Below-Grade Wall,,,0,-264,,0,,,-264,,17.2
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,75
Partition,,,0,56,,0,,,56,,2.8,Partition,,,0,-5,,0,,,-5,,0.4,Heating ACH,1.86
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,19
Slab,,,0,32,,0,,,32,,1.6,Slab,,,0,-132,,0,,,-132,,8.6
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,19
Infiltration,,,65,0,,57,,,122,,6.1,Infiltration,,,"-1,197",0,,0,,,"-1,202",,78.3,Calculated Ventilation ACH,,0.47
Envelope Subtotal,,,65,116,,57,,,237,,-,Envelope Subtotal,,,"-1,197",-401,,0,,,"-1,603",,-,Infiltration cfm,16
People,,,111,89,,211,,,410,,20.4,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,232,226,,0,,,458,,22.8,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,464,196,,0,,,660,,32.9,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,806,511,,211,,,"1,528",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-97,,,-97,,-4.8,DOA Direct to Room,,,98,0,,0,,,92,,-6.0,Roof,0
Ceiling,,,0,75,,0,,,75,,3.7,Ceiling,,,0,-24,,0,,,-24,,1.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,249
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,-0.1,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,238
Grand Total,,,871,700,,170,,,"1,742",,100.0,Grand Total,,,"-1,099",-425,,0,,,"-1,535",,100.0,Other Wall,0
RA Sensible (Lights),,,266,0,,0,,,266,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,476
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,249
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.15,,No People(max),,,,,1.05,,,Heating Mbh,,-1.54,,No People(max),,,,,1.05
%OA,,25,,People per 1000 ft²,,,,,5,,,%OA,,25,,People per 1000 ft²,,,,,5
cfm/ft²,,0.33,,Volume (ft³),,,,,"2,418.0",,,cfm/ft²,,0.26,,Volume (ft³),,,,,"2,418.0"
cfm/ton,,514.18,,,,,,,,,,cfm/Mbh,,-48.61
ft²/ton,,"1,561.37",,,,,,,,,,ft²/Mbh,,-147.58
Btu/h-ft²,,7.69,,,,,,,,,,Btu/h-ft²,,-6.78
ROOM_Room B1-12,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,47.1,%,/,63.7,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.3,%,/,3.8,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,170
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,0.99
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,58
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,58
Roof,,,0,38,,0,,,38,,0.9,Roof,,,0,-61,,0,,,-61,,4.8,Calculated Ventilation ACH,,0.34
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,176,,0,,,176,,4.3,Below-Grade Wall,,,0,-946,,0,,,-946,,73.9
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,170
Partition,,,0,216,,0,,,216,,5.3,Partition,,,0,91,,0,,,91,,-7.1,Heating ACH,0.99
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,0,,0,,,0,,0.0,Input Ventilation cfm,58
Slab,,,0,115,,0,,,115,,2.8,Slab,,,0,-531,,0,,,-531,,41.5
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,58
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.34
Envelope Subtotal,,,0,544,,0,,,544,,-,Envelope Subtotal,,,0,"-1,448",,0,,,"-1,448",,-,Infiltration cfm,0
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),100
Lights,,,561,484,,0,,,"1,044",,25.5,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"1,246",461,,0,,,"1,707",,41.6,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"1,807",944,,0,,,"2,751",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0
DOA Direct to Room,,,0,0,,-123,,,-124,,-3.0,DOA Direct to Room,,,300,0,,0,,,287,,-22.4,Roof,28
Ceiling,,,0,282,,0,,,282,,6.9,Ceiling,,,0,-119,,0,,,-119,,9.3,Other Roof,28
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,992
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,1,,0,,,1,,0.0,Time Delay Correction,,,0,-2,,0,,,-2,,0.1,Below-Grade Wall,868
Grand Total,,,"1,807","1,771",,-123,,,"3,455",,100.0,Grand Total,,,300,"-1,568",,0,,,"-1,281",,100.0,Other Wall,0
RA Sensible (Lights),,,644,0,,0,,,644,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,868
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Slab,"1,020"
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,0
Cooling tons,,0.29,,No People(max),,,,,0.00,,,Heating Mbh,,-1.28,,No People(max),,,,,0.00
%OA,,34,,People per 1000 ft²,,,,,0,,,%OA,,34,,People per 1000 ft²,,,,,0
cfm/ft²,,0.18,,Volume (ft³),,,,,"10,308.0",,,cfm/ft²,,0.05,,Volume (ft³),,,,,"10,308.0"
cfm/ton,,590.05,,,,,,,,,,cfm/Mbh,,-132.67
ft²/ton,,"3,356.02",,,,,,,,,,ft²/Mbh,,-754.44
Btu/h-ft²,,3.58,,,,,,,,,,Btu/h-ft²,,-1.33
ROOM_T005 Telecom,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,73.1,°F,/,63.3,°F,/,75.3,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,47.9,%,/,64.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,"1,989"
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,59.56
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,"1,989"
Partition,,,0,455,,0,,,455,,1.1,Partition,,,0,-120,,0,,,-120,,60.3,Heating ACH,59.56
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,7,,0,,,7,,0.0,Interior Floor,,,0,-20,,0,,,-20,,10.0,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,462,,0,,,462,,-,Envelope Subtotal,,,0,-140,,0,,,-140,,-,Infiltration cfm,0
People,,,0,0,,0,,,0,,0.0,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,192,232,,0,,,424,,1.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,"40,946",0,,0,,,"40,946",,97.3,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,"41,138",232,,0,,,"41,370",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,49,,0,,,49,,0.1,Ceiling,,,0,-59,,0,,,-59,,29.7,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,207
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-1,,0,,,-1,,0.0,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,"41,138",742,,0,,,"41,880",,100.0,Grand Total,,,0,-199,,0,,,-199,,100.0,Other Wall,0
RA Sensible (Lights),,,221,0,,0,,,221,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,623
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,207
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,207
Cooling tons,,3.49,,No People(max),,,,,0.00,,,Heating Mbh,,-0.20,,No People(max),,,,,0.00
%OA,,0,,People per 1000 ft²,,,,,0,,,%OA,,0,,People per 1000 ft²,,,,,0
cfm/ft²,,10.59,,Volume (ft³),,,,,"2,003.8",,,cfm/ft²,,0.04,,Volume (ft³),,,,,"2,003.8"
cfm/ton,,569.71,,,,,,,,,,cfm/Mbh,,"-10,013.91"
ft²/ton,,53.82,,,,,,,,,,ft²/Mbh,,-945.90
Btu/h-ft²,,222.97,,,,,,,,,,Btu/h-ft²,,-1.06
ROOM_V001 Elevators,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,73.1,°F,/,63.3,°F,/,75.3,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,54.9,%,/,74.4,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,35
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.03
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,0,,0,,,0,,0.0,Wall,,,0,0,,0,,,0,,0.0,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,35
Partition,,,0,73,,0,,,73,,7.0,Partition,,,0,-55,,0,,,-55,,88.3,Heating ACH,2.03
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,0,,0,,,0,,0.0,Interior Floor,,,0,-7,,0,,,-7,,10.6,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,73,,0,,,73,,-,Envelope Subtotal,,,0,-62,,0,,,-62,,-,Infiltration cfm,0
People,,,95,110,,225,,,430,,41.6,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,62,83,,0,,,145,,14.0,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,199,114,,0,,,313,,30.2,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,355,308,,225,,,888,,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,5,,0,,,5,,0.5,Ceiling,,,0,-1,,0,,,-1,,1.0,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,111
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,0
Time Delay Correction,,,0,-2,,0,,,-2,,-0.2,Time Delay Correction,,,0,0,,0,,,0,,0.0,Below-Grade Wall,0
Grand Total,,,355,384,,225,,,964,,100.0,Grand Total,,,0,-62,,0,,,-62,,100.0,Other Wall,0
RA Sensible (Lights),,,71,0,,0,,,71,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,451
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,111
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,111
Cooling tons,,0.08,,No People(max),,,,,0.90,,,Heating Mbh,,-0.06,,No People(max),,,,,0.90
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.36,,Volume (ft³),,,,,"1,034.7",,,cfm/ft²,,0.02,,Volume (ft³),,,,,"1,034.7"
cfm/ton,,436.75,,,,,,,,,,cfm/Mbh,,-563.99
ft²/ton,,"1,207.78",,,,,,,,,,ft²/Mbh,,"-1,559.37"
Btu/h-ft²,,9.94,,,,,,,,,,Btu/h-ft²,,-0.64
ROOM_Z001 Stair,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,5/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,72.5,°F,/,61.0,°F,/,65.6,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,55.2,%,/,74.8,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,62
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,1.94
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,135,,0,,,135,,7.2,Wall,,,0,-918,,0,,,-918,,105.6,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,62
Partition,,,0,17,,0,,,17,,0.9,Partition,,,0,60,,0,,,60,,-6.9,Heating ACH,1.94
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,17,,0,,,17,,0.9,Interior Floor,,,0,41,,0,,,41,,-4.7,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,169,,0,,,169,,-,Envelope Subtotal,,,0,-816,,0,,,-816,,-,Infiltration cfm,0
People,,,176,150,,418,,,744,,39.9,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,115,114,,0,,,228,,12.2,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,369,156,,0,,,525,,28.1,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,659,419,,418,,,"1,497",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,71,,0,,,71,,3.8,Ceiling,,,0,-48,,0,,,-48,,5.6,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,200
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,Door,0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,240
Time Delay Correction,,,0,-4,,0,,,-4,,-0.2,Time Delay Correction,,,0,-4,,0,,,-4,,0.5,Below-Grade Wall,0
Grand Total,,,659,656,,418,,,"1,733",,100.0,Grand Total,,,0,-869,,0,,,-869,,100.0,Other Wall,240
RA Sensible (Lights),,,131,0,,0,,,131,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,403
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,200
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,200
Cooling tons,,0.14,,No People(max),,,,,1.67,,,Heating Mbh,,-0.87,,No People(max),,,,,1.67
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.35,,Volume (ft³),,,,,"1,922.2",,,cfm/ft²,,0.19,,Volume (ft³),,,,,"1,922.2"
cfm/ton,,432.39,,,,,,,,,,cfm/Mbh,,-71.89
ft²/ton,,"1,247.81",,,,,,,,,,ft²/Mbh,,-207.43
Btu/h-ft²,,9.62,,,,,,,,,,Btu/h-ft²,,-4.82
ROOM_Z002 Stair,,,,,,,,,,,,,,
Conditions at Time of Space Cooling Peak,,,,,,,,,,,,Conditions at Time of Space Heating Peak
,Peak Time (Mo/D/H:M),,,9/21 19:00:00,,,,,,,,,Peak Time (Mo/D/H:M),,,1/21 24:00:00
,Outside,DB / WB / HR,,73.1,°F,/,63.3,°F,/,75.3,gr/lb,,Outside,DB / WB / HR,,6.6,°F,/,4.0,°F,/,3.4,gr/lb
,Room,DB / RH / HR,,75.0,°F,/,54.6,%,/,73.9,gr/lb,,Room,DB / RH / HR,,70.0,°F,/,3.7,%,/,4.1,gr/lb
,Supply Air Dry Bulb Temp,,,55.0,°F,,,,,,,,Supply Air Dry Bulb Temp,,,95.0,°F,,,,,,,Cooling Airflows
,,,,,,,,,,,,,,,,,,,,,,,,Main Fan cfm,68
,,,,Time,,,,,,,Percent,,,,,Time,,,,,,,Percent,Cooling ACH,2.16
,,,Instant,Delay,,,,,,,of,,,,Instant,Delay,,,,,,,of,Sec Fan cfm,0
,,,Sensible,Sensible,,Latent,,,Total,,Total,,,,Sensible,Sensible,,Latent,,,Total,,Total,Input Ventilation cfm,0
,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),,,,(Btu/h),(Btu/h),,(Btu/h),,,(Btu/h),,(%),Calculated Ventilation cfm,,0
Roof,,,0,0,,0,,,0,,0.0,Roof,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Other Roof,,,0,0,,0,,,0,,0.0,Other Roof,,,0,0,,0,,,0,,0.0,Infiltration cfm,0
Glass,,,0,0,,0,,,0,,0.0,Glass,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Door,,,0,0,,0,,,0,,0.0,Door,,,0,0,,0,,,0,,0.0
Wall,,,0,146,,0,,,146,,7.4,Wall,,,0,"-1,412",,0,,,"-1,412",,109.3,Heating Airflows
Below-Grade Wall,,,0,0,,0,,,0,,0.0,Below-Grade Wall,,,0,0,,0,,,0,,0.0
Other Wall,,,0,0,,0,,,0,,0.0,Other Wall,,,0,0,,0,,,0,,0.0,Main Fan cfm,68
Partition,,,0,177,,0,,,177,,9.0,Partition,,,0,130,,0,,,130,,-10.1,Heating ACH,2.16
Exterior Floor,,,0,0,,0,,,0,,0.0,Exterior Floor,,,0,0,,0,,,0,,0.0,Sec Fan cfm,0
Interior Floor,,,0,8,,0,,,8,,0.4,Interior Floor,,,0,78,,0,,,78,,-6.0,Input Ventilation cfm,0
Slab,,,0,0,,0,,,0,,0.0,Slab,,,0,0,,0,,,0,,0.0
Other Floor,,,0,0,,0,,,0,,0.0,Other Floor,,,0,0,,0,,,0,,0.0,Calculated Ventilation cfm,,0
Infiltration,,,0,0,,0,,,0,,0.0,Infiltration,,,0,0,,0,,,0,,0.0,Calculated Ventilation ACH,,0.00
Envelope Subtotal,,,0,331,,0,,,331,,-,Envelope Subtotal,,,0,"-1,204",,0,,,"-1,204",,-,Infiltration cfm,0
People,,,172,136,,411,,,719,,36.5,People,,,0,0,,0,,,0,,0.0,Min Stop/RH (%),0
Lights,,,112,103,,0,,,215,,10.9,Lights,,,0,0,,0,,,0,,0.0
Miscellaneous Loads,,,362,141,,0,,,503,,25.5,Miscellaneous Loads,,,0,0,,0,,,0,,0.0,Areas
Internal Subtotal,,,647,380,,411,,,"1,437",,-,Internal Subtotal,,,0,0,,0,,,0,,-, ft²
RA (All Other),,,0,0,,0,,,0,,0.0,RA (All Other),,,0,0,,0,,,0,,0.0,Roof,0
DOA Direct to Room,,,0,0,,0,,,0,,0.0,DOA Direct to Room,,,0,0,,0,,,0,,0.0
Ceiling,,,0,78,,0,,,78,,4.0,Ceiling,,,0,-83,,0,,,-83,,6.4,Other Roof,0
Refrigeration,,,0,0,,0,,,0,,0.0,Refrigeration,,,0,0,,0,,,0,,0.0,Ceiling,196
Service Water,,,0,0,,0,,,0,,0.0,Service Water,,,0,0,,0,,,0,,0.0,Window,0
HVAC Equipment Losses,,,0,0,,0,,,0,,0.0,HVAC Equipment Losses,,,0,0,,0,,,0,,0.0
Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Adj Air Transfer Heat,,,0,0,,0,,,0,,0.0,Door,0
Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Sizing Factor Correction,,,0,0,,0,,,0,,0.0,Wall,375
Time Delay Correction,,,0,-4,,0,,,-4,,-0.2,Time Delay Correction,,,0,-5,,0,,,-5,,0.4,Below-Grade Wall,0
Grand Total,,,647,785,,411,,,"1,842",,100.0,Grand Total,,,0,"-1,292",,0,,,"-1,292",,100.0,Other Wall,375
RA Sensible (Lights),,,129,0,,0,,,129,,-,RA Sensible (Lights),,,0,0,,0,,,0,,-,Partition,259
,,,,,,,,,,,,,,,,,,,,,,,,Exterior Floor,0
,,,,,,,,,,,,,,,,,,,,,,,,Internal Floor,196
,,,,,,,,,,,,,,,,,,,,,,,,Slab,0
Engineering Checks For Cooling,,,,,,,,,,,,Engineering Checks For Heating,,,,,,,,,,,,Other Floor,196
Cooling tons,,0.15,,No People(max),,,,,1.64,,,Heating Mbh,,-1.29,,No People(max),,,,,1.64
%OA,,0,,People per 1000 ft²,,,,,9,,,%OA,,0,,People per 1000 ft²,,,,,9
cfm/ft²,,0.38,,Volume (ft³),,,,,"1,885.8",,,cfm/ft²,,0.28,,Volume (ft³),,,,,"1,885.8"
cfm/ton,,442.99,,,,,,,,,,cfm/Mbh,,-52.63
ft²/ton,,"1,151.46",,,,,,,,,,ft²/Mbh,,-136.78
Btu/h-ft²,,10.42,,,,,,,,,,Btu/h-ft²,,-7.31
"Alternative: Solarban, Insulation Over Brick",,,,,,,,,,,,,,,,,,,,,,"Calculated at: Jun 18, 2024 - 11:49 AM"
File name:,Pollock - Ritner.mdf,,,,,,,,,,,TRACE 3D Plus 6.10.289,,,,Page 1 of 1
